version: 1
updated: '2026-11-14'
classes:
- id: 1
  name: Electrical energy submeters
  vendors:
  - vendor: ABB
    slug: abb
    models:
    - model: B21
      status: mapped
      contracts: [devices/abb/b21/telemetry.omb.yaml]
      source: abb-b21-manual
      layout: abb-eq-b2x
      encodings:
      - u64
      - i64
      - u32
      - i32
      - u16
      - i16
      - exponent10
      - invalid
      - string
      - mask
      - enum
      - safe_gap_range
      notes: >-
        Single-phase: only total and L1 quantities selected. Applies to RS-485 variants set to Modbus; quantities
        a subgroup (Steel/Bronze/Silver) lacks read as invalid. Left out: 64-bit Error/Information/Warning/Alarm
        flag words (no bit definitions), byte-packed Date/time (8A00), DMTME compatibility map, writable operations.
    - model: B23
      status: mapped
      contracts: [devices/abb/b23/telemetry.omb.yaml]
      source: abb-b23-b24-manual
      layout: abb-eq-b2x
      encodings:
      - u64
      - i64
      - u32
      - i32
      - u16
      - i16
      - exponent10
      - invalid
      - string
      - mask
      - enum
      - safe_gap_range
      notes: >-
        Same selection as B21 plus L2/L3 voltage and current. Same register addresses as B21 for every selected
        point.
    - model: B24
      status: mapped
      contracts: [devices/abb/b24/telemetry.omb.yaml]
      source: abb-b23-b24-manual
      layout: abb-eq-b2x
      encodings:
      - u64
      - i64
      - u32
      - i32
      - u16
      - i16
      - exponent10
      - invalid
      - string
      - mask
      - enum
      - safe_gap_range
      notes: >-
        Identical points to B23 (one manual, one map). CT/VT ratio settings (8C04-8C0A) not selected.
    sources:
    - id: abb-b21-manual
      title: B21 User Manual
      revision: 2CMC485004M0201 Revision A (2013-06-20)
      url: https://library.e.abb.com/public/a5cc6ae47646bf15c1257c3f00472b35/B21_User_Manual.pdf.pdf
      landing_url: https://library.e.abb.com/public/a5cc6ae47646bf15c1257c3f00472b35/B21_User_Manual.pdf.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Fetched twice with curl and once by corpus/run.py (urllib): identical bytes. PDF page numbers equal printed
        page numbers.
    - id: abb-b23-b24-manual
      title: B23/B24 User Manual
      revision: 2CMC485003M0201 Revision A (2013-06-20)
      url: https://library.e.abb.com/public/6d7783fdb45ace75c1257c3f00474022/B23_B24_User_Manual.pdf.pdf
      landing_url: https://library.e.abb.com/public/6d7783fdb45ace75c1257c3f00474022/B23_B24_User_Manual.pdf.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Stable over three fetches. The B23/B24 Miscellaneous table has no Date/time row, but the p.82 FC16 example
        writes Date/Time at 0x8A00.
  - vendor: Carlo Gavazzi
    slug: carlo-gavazzi
    models:
    - model: EM511
      status: mapped
      contracts: [devices/carlo-gavazzi/em511/telemetry.omb.yaml]
      source: carlo-gavazzi-em511-protocol
      layout: carlo-gavazzi-em511
      encodings:
      - i32_cdab
      - i16
      - u16
      - exponent10
      - invalid
      - enum
      - enum_negative
      - mask
      - isolated_range
      notes: >-
        Table 4.1-1 rows. Overflow sentinels 0x7FFF/0x7FFFFFFF (p.11) on instantaneous values. Left out: INT64 Wh
        energies (0500h..; word order not stated for INT64), W dmd 000Ah (overlaps the identification code at 000Bh),
        13-character serial number (5000h-5006h), settings. Identification enum omits EM511DINAV81XS1SFA (vendor
        erratum).
    - model: EM530
      status: mapped
      contracts: [devices/carlo-gavazzi/em530/telemetry.omb.yaml]
      source: carlo-gavazzi-em530-em540-protocol
      layout: carlo-gavazzi-em5x0
      encodings: [i32_cdab, u16, exponent10, enum, mask, isolated_range]
      notes: >-
        Table 4.2 (grouped by phase), which gives a weight per row. No invalid lists: this document defines overflow
        as MSW == 7FFFh (spec-gap c01-msw-overflow-sentinel). Identification enum limited to EM530 part numbers
        via selector.
    - model: EM540
      status: mapped
      contracts: [devices/carlo-gavazzi/em540/telemetry.omb.yaml]
      source: carlo-gavazzi-em530-em540-protocol
      layout: carlo-gavazzi-em5x0
      encodings: [i32_cdab, u16, exponent10, enum, mask, isolated_range]
      notes: Same points as EM530; identification enum limited to EM540 part numbers.
    sources:
    - id: carlo-gavazzi-em511-protocol
      title: EM511 Communication Protocol
      revision: rev. 1.8 (2023-05-23)
      url: https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf
      landing_url: https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        FC03 and FC04 read the same values (p.4); contracts use the input-register table.
    - id: carlo-gavazzi-em530-em540-protocol
      title: EM530/EM540 Modbus Communication Protocol
      revision: Version 1.3 (2024-02-13)
      url: https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM500_CPP_Mod_V1.3_13022024.pdf
      landing_url: https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM500_CPP_Mod_V1.3_13022024.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Revision table on p.32 ends at Rev 1.3 dated 03/Jun/2021 while the cover says Version 1.3, February 13th,
        2024.
  - vendor: Eastron
    slug: eastron
    models:
    - model: SDM120
      status: mapped
      contracts: [devices/eastron/sdm120-modbus/telemetry.omb.yaml]
      source: eastron-sdm120-modbus
      layout: eastron-sdm-single-phase
      encodings: [f32]
      notes: Already mapped in the pilot; not touched.
    - model: SDM230
      status: mapped
      contracts: [devices/eastron/sdm230-modbus/telemetry.omb.yaml]
      source: eastron-sdm230-modbus
      layout: eastron-sdm-single-phase
      encodings: [f32, max_read_registers]
      notes: >-
        Same input addresses as SDM120 for the common quantities. Left out: holding registers (float-coded settings,
        BCD 462721, 2-byte Hex parameters 463761/463776, uint32 serial 464513), see work items. The even-address/even-count
        rule is covered by f32 points plus gaps: forbid, as in the SDM120 finding; nothing new.
    - model: SDM630
      status: mapped
      contracts: [devices/eastron/sdm630-modbus/telemetry.omb.yaml]
      source: eastron-sdm630-modbus
      layout: eastron-sdm630
      encodings: [f32, max_read_registers, side_effects_range]
      notes: >-
        Wiring-system validity columns (3P4W/3P3W/1P2W, X reads zero) copied into each point description. side_effects
        ranges for Password Lock (40015) and Password (40025): reading either resets the password timeout (p.8).
        Left out: holding settings and serial number.
    sources:
    - id: eastron-sdm120-modbus
      title: SDM120-Modbus RTU Protocol
      revision: '2.4'
      url: https://www.eastroneurope.com/images/uploads/products/protocol/SDM120-MODBUS_Protocol.pdf
      landing_url: https://www.eastrongroup.com/download/
      format: pdf
      admitted: true
      notes: >-
        Already in corpus/sources.yaml; not touched and not re-fetched by this class run.
    - id: eastron-sdm230-modbus
      title: SDM230Modbus Smart Meter Modbus Protocol Implementation
      revision: 1.4 (page headers say V1.3)
      url: https://www.eastroneurope.com/images/uploads/products/protocol/Correct_SDM230_Protocol.pdf
      landing_url: https://eastroneurope.com/images/uploads/products/protocol/Correct_SDM230_Protocol.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Roster URL on the bare host eastroneurope.com fails TLS (curl 60, certificate name mismatch); the www host
        works and is used.
    - id: eastron-sdm630-modbus
      title: SDM630Modbus Smart Meter Modbus Protocol Implementation
      revision: '1.8'
      url: https://www.eastroneurope.com/images/uploads/products/protocol/SDM630_MODBUS_Protocol.pdf
      landing_url: https://eastroneurope.com/images/uploads/products/protocol/SDM630_MODBUS_Protocol.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Roster URL on the bare host fails TLS as for SDM230; www host used.
  - vendor: Schneider Electric
    slug: schneider-electric
    models:
    - model: iEM3155
      status: needs-check
      notes: >-
        Every core quantity (current, voltage, power, frequency, energy) is Float32 or Int64 and the document never
        states the register order; only single-register settings would be mappable, which is not a representative
        energy-meter contract.
    - model: iEM3255
      status: needs-check
      notes: >-
        Every core quantity (current, voltage, power, frequency, energy) is Float32 or Int64 and the document never
        states the register order; only single-register settings would be mappable, which is not a representative
        energy-meter contract.
    - model: iEM3355
      status: needs-check
      notes: >-
        Every core quantity (current, voltage, power, frequency, energy) is Float32 or Int64 and the document never
        states the register order; only single-register settings would be mappable, which is not a representative
        energy-meter contract.
    sources:
    - title: Energy meters iEM3100 / iEM3200 / iEM3300 series User manual
      revision: DOCA0005EN-16 (05/2026)
      url: https://download.se.com/files?p_Doc_Ref=DOCA0005EN&p_enDocType=User+guide&p_File_Name=DOCA0005EN-16.pdf
      landing_url: https://download.se.com/files?filename=User+guide&p_Doc_Ref=DOCA0005EN
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Download is admissible (direct, credential-free, stable over two fetches; the roster URL serves the same
        bytes as the edition-pinned URL). Not added to the manifest because no model could be mapped (doc-ambiguity
        c01-schneider-word-order).
  - vendor: Socomec
    slug: socomec
    models:
    - model: COUNTIS E23
      status: blocked
      notes: >-
        Source returns HTTP 403 (Cloudflare challenge) from this machine; same as the earlier GitHub Actions result
        for E43.
    - model: COUNTIS E24
      status: blocked
      notes: >-
        Source returns HTTP 403 (Cloudflare challenge) from this machine; same as the earlier GitHub Actions result
        for E43.
    - model: COUNTIS E43
      status: blocked
      notes: >-
        Source returns HTTP 403 (Cloudflare challenge) from this machine; same as the earlier GitHub Actions result
        for E43.
    sources:
    - title: COUNTIS E23 MODBUS - ACTIVE ENERGY METERS communication table
      revision: 2022-08
      url: https://emea.socomec.com/sites/default/files/2024-09/COUNTIS-E23-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2022-08_CMT_EN_0.html
      landing_url: https://emea.socomec.com/sites/default/files/2024-09/COUNTIS-E23-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2022-08_CMT_EN_0.html
      format: html
      http_status: 403
      admitted: false
      notes: >-
        emea.socomec.com answers 403 with 'cf-mitigated: challenge' (Cloudflare bot challenge) to curl with User-Agent
        corpus-fetch/1. The same path on www.socomec.co.in, .co.uk, .us, .fr, .de, .es, .it also returns 403. www.socomec.com
        returns HTTP 200 but a 12707-byte JavaScript country-selector shell (sha256 a798827f0c4f5bd00adc84b5379618abd1b98ae287bda74c75ed80c065badb5d),
        identical for all three paths, not the table.
    - title: COUNTIS E24 MODBUS - ACTIVE ENERGY METERS communication table
      revision: 2017-08
      url: https://emea.socomec.com/sites/default/files/2024-09/COUNTIS-E24-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2017-08_CMT_EN_0.html
      landing_url: https://emea.socomec.com/sites/default/files/2024-09/COUNTIS-E24-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2017-08_CMT_EN_0.html
      format: html
      http_status: 403
      admitted: false
      notes: >-
        emea.socomec.com answers 403 with 'cf-mitigated: challenge' (Cloudflare bot challenge) to curl with User-Agent
        corpus-fetch/1. The same path on www.socomec.co.in, .co.uk, .us, .fr, .de, .es, .it also returns 403. www.socomec.com
        returns HTTP 200 but a 12707-byte JavaScript country-selector shell (sha256 a798827f0c4f5bd00adc84b5379618abd1b98ae287bda74c75ed80c065badb5d),
        identical for all three paths, not the table.
    - title: COUNTIS E43 MODBUS - ACTIVE ENERGY METERS communication table
      revision: 2019-09 (CMT201266)
      url: https://emea.socomec.com/sites/default/files/2022-11/COUNTIS-E43-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2019-09_CMT201266_EN.html
      landing_url: https://emea.socomec.com/sites/default/files/2022-11/COUNTIS-E43-MODBUS---ACTIVE-ENERGY-METERS_COMMUNICATION-TABLE_2019-09_CMT201266_EN.html
      format: html
      http_status: 403
      admitted: false
      notes: >-
        emea.socomec.com answers 403 with 'cf-mitigated: challenge' (Cloudflare bot challenge) to curl with User-Agent
        corpus-fetch/1. The same path on www.socomec.co.in, .co.uk, .us, .fr, .de, .es, .it also returns 403. www.socomec.com
        returns HTTP 200 but a 12707-byte JavaScript country-selector shell (sha256 a798827f0c4f5bd00adc84b5379618abd1b98ae287bda74c75ed80c065badb5d),
        identical for all three paths, not the table.
- id: 2
  name: Multifunction power and power-quality meters
  vendors:
  - vendor: ABB
    slug: abb
    models:
    - model: M4M 20 Modbus
      status: mapped
      contracts: [devices/abb/m4m-20-modbus/telemetry.omb.yaml]
      source: abb-m4m-modbus-map
      layout: abb-m4m-map-v1.3O
      encodings: [u64, i64, u32, i32, u16, i16, exponent10, invalid, string]
      notes: >-
        Product type ID 1. Energies (import, export, net, reactive import; 4 registers, 0.01 kWh), phase and line
        voltage, phase currents, total P/Q/S, frequency, total PF, THD of voltage and current on L1, serial number
        (ASCII, 5 registers). The invalid values are parsed from the manual: FFFF in every register for unsigned
        values, the highest value of the register count for signed ones. Left out: the product type ID (no data
        type in the map, c02-abb-product-type-dtype), the current quadrant (values not documented, c02-abb-quadrant-enum),
        per-phase powers and harmonics beyond THD, and writable configuration.
    - model: M4M 30 Modbus
      status: mapped
      contracts: [devices/abb/m4m-30-modbus/telemetry.omb.yaml]
      source: abb-m4m-modbus-map
      layout: abb-m4m-map-v1.3O
      encodings: [u64, i64, u32, i32, u16, i16, exponent10, invalid, string]
      notes: Product type ID 7. Same rows and point list as the M4M 20 Modbus.
    - model: M4M 2X Modbus
      status: mapped
      contracts: [devices/abb/m4m-2x-modbus/telemetry.omb.yaml]
      source: abb-m4m-modbus-map
      layout: abb-m4m-map-v1.3O
      encodings: [u64, i64, u32, i32, u16, i16, exponent10, invalid, string]
      notes: >-
        Mapped as product type ID 15, which the Details sheet names "M4M 2X RTU"; the name "M4M 2X Modbus" does
        not occur in the map (c02-abb-2x-naming). The PQ1, PQ2, RTS and +R variants (IDs 16 to 20) have their own
        IDs and are not covered.
    sources:
    - id: abb-m4m-modbus-map
      title: Modbus protocol map for M4M network analyzers
      revision: 9AKK107492A7627 rev. F, map v1.3O
      url: https://library.e.abb.com/public/6a5dc1ea3fe5416da79f7532a578dd0f/9AKK107492A7627_en_F_M4M%20Modbus%20map.xlsx
      landing_url: https://www.abb.com/global/en/products/2csg239115r4051
      format: xlsx
      http_status: 200
      admitted: true
      notes: >-
        The product landing page timed out from this machine; the document ID was resolved by web search. The second
        download URL (search.abb.com Download.aspx, a 302 to library.e.abb.com with an x-sign query) returned the
        same SHA-256 when fetched with urllib. Vendor-sheet anomaly with no effect on the mapped models: in many
        rows the ID-29 column (AQ) holds "29 30" and the ID-30 column (AR) is empty. Column M ("Product Type") reads
        "M4M 20 (all versions); M4M 30 (all versions)" even on rows whose ID columns include the M4M 2X IDs.
    - id: abb-m4m-modbus-manual
      title: Modbus manual, M4M network analyzers
      revision: 2CSG445050D0201 v1.05
      url: https://library.e.abb.com/public/ca20a071b8514cc484e55c46ac191436/Modbus%20manual%20v.%201.05.pdf
      landing_url: https://search.abb.com/library/Download.aspx?DocumentID=2CSG445050D0201&LanguageCode=en&DocumentPartId=&Action=Launch
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Admitted as an evidence document on abb-m4m-modbus-map (fetched twice with the corpus-fetch curl command,
        identical bytes); run.py adds it to device.documentation. The manual's column names ("Start Reg (Hex)")
        differ from the map's ("Register (Hex)"); the CRC-checked example ties the two. The FC 16 example on PDF
        p.10 carries a CRC that does not match its bytes (not used).
  - vendor: Eaton
    slug: eaton
    models:
    - model: Power Xpert Meter 4000
      status: blocked
      notes: The source could not be fetched (c02-eaton-access).
    - model: Power Xpert Meter 6000
      status: blocked
      notes: The source could not be fetched (c02-eaton-access).
    - model: Power Xpert Meter 8000
      status: blocked
      notes: The source could not be fetched (c02-eaton-access).
    sources:
    - title: >-
        Power Xpert Meter 4000/6000/8000 Modbus register map, IB150014EN (from the file name; not verified)
      url: https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-modbus-register-map-ib150014en.pdf
      landing_url: https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-modbus-register-map-ib150014en.pdf
      format: pdf
      admitted: false
      notes: >-
        No response. curl ended with exit code 92 (HTTP/2 stream INTERNAL_ERROR); a retry with --http1.1 timed out
        after 0 bytes; the www.eaton.com home page failed the same way. No workaround was tried beyond the allowed
        curl command.
  - vendor: Janitza electronics
    slug: janitza
    models:
    - model: UMG 96RM
      status: mapped
      contracts: [devices/janitza/umg-96rm/telemetry.omb.yaml]
      source: janitza-umg96rm-modbus-de
      layout: janitza-umg96rm-fw1.14
      encodings: [f32, i16, exponent10]
      notes: >-
        From the "Häufig benötigte Messwerte" block (19000 to 19116): phase and line voltage, phase currents, total
        P/Q/S, frequency, THD of U L1-N and I L1. Total PF from "Messwerte, Typ Float" (834); import and export
        energy, rate 0, from "Energie, Typ Float" (5352, 5368); one short value (3530, 0.1 V) that excludes the
        transformer ratio. Floats need no invalid sentinel (non-finite floats are invalid by §6.6). Left out: the
        rotation field (a float carrying 1/0/-1, c02-janitza-rotation-float-enum), integer energy and the mirrored
        little-endian range. Address base and register table are mapped under rule 3 and info.description says so
        (c02-janitza-base-inferred).
    - model: UMG 96RM-E
      status: mapped
      contracts: [devices/janitza/umg-96rm-e/telemetry.omb.yaml]
      source: janitza-umg96rm-e-modbus
      layout: janitza-umg96rm-e-fw3.01
      encodings: [f32, i16, exponent10]
      notes: Same rows and addresses as the UMG 96RM, read from the English UMG 96RM-E list.
    - model: UMG 96RM-PN
      status: mapped
      contracts: [devices/janitza/umg-96rm-pn/telemetry.omb.yaml]
      source: janitza-umg96rm-modbus-de
      layout: janitza-umg96rm-fw1.14
      encodings: [f32, i16, exponent10]
      notes: >-
        The base-device list applies to the PN extension. The contract covers RS-485 only. The short value is kept
        because the PDF p.21 footnote limits the "not available" marking to the PROFINET module and says RS-485
        reading is supported; the extractor checks that the selected short address lies inside the footnote's range.
        The PROFINET interface itself is not described.
    sources:
    - id: janitza-umg96rm-modbus-de
      title: UMG 96RM Modbus-Adressenliste und Formelsammlung (ab Firmware Rel. 1.14)
      revision: Dok. Nr. 1.040.033.u, 11/2023
      url: https://assets.janitza.com/ce18jq9ih0x6/84e474c2bb03ea1ac23190/049ae8165fa5627ffd074d79780a5514/janitza-mal-umg96rm-cbm-p-pn-de.pdf
      landing_url: https://assets.janitza.com/ce18jq9ih0x6/84e474c2bb03ea1ac23190/049ae8165fa5627ffd074d79780a5514/janitza-mal-umg96rm-cbm-p-pn-de.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        The extractor reads only the base-device part, up to the first "Erweiterung" chapter. Page numbers are PDF
        page indices and match the printed footers.
    - id: janitza-umg96rm-e-modbus
      title: UMG 96RM-E Modbus-address list and Formulary
      revision: Dok. Nr. 1.040.085.8.o, 07/2025
      url: https://assets.janitza.com/ce18jq9ih0x6/b80ca06dda38d37f864115/703a1d1d3014935a5c3327ed6b978d37/janitza-mal-umg96rme-en.pdf
      landing_url: https://assets.janitza.com/ce18jq9ih0x6/b80ca06dda38d37f864115/703a1d1d3014935a5c3327ed6b978d37/janitza-mal-umg96rme-en.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Page numbers are PDF page indices.
  - vendor: Schneider Electric
    slug: schneider-electric
    models:
    - model: PM5110
      status: blocked
      notes: >-
        The only register list found is the legacy .xls (c02-schneider-xls-reader). Even with a reader, the base
        and word order would still need evidence (c02-schneider-base-wordorder).
    - {model: PM5330, status: blocked, notes: Same as PM5110.}
    - model: PM5560
      status: needs-check
      notes: >-
        The workbook is readable and lists the PM5560 (column L), but it states neither the address base nor the
        word order (c02-schneider-base-wordorder). Not mapped.
    sources:
    - title: PM556x_PublicModbusRegisterList_10th_August-23
      revision: Revision sheet 1.4 (PM5560 firmware 4.1.8), workbook modified 2023-08-10
      url: https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/069Kj00000TH2DFIA1
      landing_url: https://www.se.com/us/en/faqs/FA234017/
      format: xlsx
      http_status: 200
      admitted: false
      notes: >-
        Not admitted because the base and word order are unresolved (c02-schneider-base-wordorder). Cells worth
        keeping: 'Data Types'!A15 "4Q FP PF" (c02-schneider-4q-pf), 'Data Types'!A7 INT64 with N/A 0x8000000000000000
        (expressible as an i64 invalid value), 'Register List' row 255 Active Energy Delivered (Into Load) at 3204,
        4 registers, INT64, Wh.
    - title: >-
        PM51xx / PM53xx public Modbus register list (legacy BIFF workbook; title not readable)
      url: https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/069Kj00000TH2LXIA1
      landing_url: https://www.se.com/us/en/faqs/FA234017/
      format: xls
      http_status: 200
      admitted: false
      notes: >-
        Legacy .xls with VBA macros. No official PDF register list for PM5100/PM5300 was found (c02-schneider-xls-reader).
    - title: PM5500 series user manual
      revision: HRB1684301-18
      url: https://download.schneider-electric.com/files?p_Doc_Ref=HRB1684301&p_enDocType=User+guide&p_File_Name=HRB1684301-18.pdf
      landing_url: https://www.productinfo.schneider-electric.com/pm5500/595e2aa946e0fb0001f715da/PM5500%20user%20manual/English/HRB1684301-18.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Used for discovery only. The productinfo URL answers 301 to productinfo.se.com, which answers 403; the download.schneider-electric.com
        URL works.
  - vendor: Siemens
    slug: siemens
    models:
    - model: SENTRON PAC2200
      status: needs-check
      notes: >-
        Address base only inferable and multi-register word order unstated (c02-siemens-word-order).
    - model: SENTRON PAC3120
      status: needs-check
      notes: Same as PAC2200 (c02-siemens-word-order).
    - model: SENTRON PAC3220
      status: needs-check
      notes: Same as PAC2200 (c02-siemens-word-order).
    sources:
    - title: SENTRON PAC2200 Equipment Manual
      revision: 12/2022, L1V30415167B-06
      url: https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf
      landing_url: https://cache.industry.siemens.com/dl/files/835/109746835/att_1123515/v2/MAN_L1V30415167B-06_en_en-US.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: PDF page indices are 2 higher than the printed page numbers in the appendix.
    - title: SENTRON PAC3120 and PAC3220 Equipment Manual
      revision: 07/2024, L1V30425208F_RS-AA_002
      url: https://cache.industry.siemens.com/dl/files/307/109767307/att_1298442/v1/MAN_L1V30425208F_RS-AA_002_en_en-US.pdf
      landing_url: https://cache.industry.siemens.com/dl/files/307/109767307/att_1298442/v1/MAN_L1V30425208F_RS-AA_002_en_en-US.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        The LED example text extracts garbled (shifted font); the page was rendered and read as an image. Tables
        A-3 to A-5 carry wrong bit masks (c02-siemens-bitmask-erratum).
- id: 3
  name: Grid-tied PV inverters
  vendors:
  - vendor: Fronius
    slug: fronius
    models:
    - model: Primo 3.0-1
      status: mapped
      contracts: [devices/fronius/primo-3-0-1/sunspec-int-sf.omb.yaml]
      source: fronius-primo-sunspec-maps
      layout: fronius-datamanager-sunspec-intsf-common-101
      encodings: [u16, i16, exponent10_point, enum, invalid, string]
      notes: >-
        Address base, not-available sentinels, sunssf signedness, F_ModelType values and the St/StVnd codes are
        checked against the pinned Datamanager manual. Valid only with a Fronius Datamanager 2.0 and the SunSpec
        model type set to int+SF (F_ModelType = 2, mapped read-only as sunspec_model_type so a client can check
        it); the factory default float setting serves model 111 with another layout. Left out: AC lifetime energy
        WH (uint32) and Evt1/EvtVnd* (uint32), because no word order is stated; TmpCab/TmpSnk/Tmp_SF (vendor: not
        supported); Multiple MPPT model 160 per-input DC values (block position depends on the dynamic model chain).
        DCA/DCV and their scale factors are mapped with the vendor remark 'Not supported if multiple DC inputs'
        and read as invalid in that case.
    - model: Primo 4.0-1
      status: mapped
      contracts: [devices/fronius/primo-4-0-1/sunspec-int-sf.omb.yaml]
      source: fronius-primo-sunspec-maps
      layout: fronius-datamanager-sunspec-intsf-common-101
      encodings: [u16, i16, exponent10_point, enum, invalid, string]
      notes: >-
        Address base, not-available sentinels, sunssf signedness, F_ModelType values and the St/StVnd codes are
        checked against the pinned Datamanager manual. Valid only with a Fronius Datamanager 2.0 and the SunSpec
        model type set to int+SF (F_ModelType = 2, mapped read-only as sunspec_model_type so a client can check
        it); the factory default float setting serves model 111 with another layout. Left out: AC lifetime energy
        WH (uint32) and Evt1/EvtVnd* (uint32), because no word order is stated; TmpCab/TmpSnk/Tmp_SF (vendor: not
        supported); Multiple MPPT model 160 per-input DC values (block position depends on the dynamic model chain).
        DCA/DCV and their scale factors are mapped with the vendor remark 'Not supported if multiple DC inputs'
        and read as invalid in that case.
    - model: Primo 5.0-1
      status: mapped
      contracts: [devices/fronius/primo-5-0-1/sunspec-int-sf.omb.yaml]
      source: fronius-primo-sunspec-maps
      layout: fronius-datamanager-sunspec-intsf-common-101
      encodings: [u16, i16, exponent10_point, enum, invalid, string]
      notes: >-
        Address base, not-available sentinels, sunssf signedness, F_ModelType values and the St/StVnd codes are
        checked against the pinned Datamanager manual. Valid only with a Fronius Datamanager 2.0 and the SunSpec
        model type set to int+SF (F_ModelType = 2, mapped read-only as sunspec_model_type so a client can check
        it); the factory default float setting serves model 111 with another layout. Left out: AC lifetime energy
        WH (uint32) and Evt1/EvtVnd* (uint32), because no word order is stated; TmpCab/TmpSnk/Tmp_SF (vendor: not
        supported); Multiple MPPT model 160 per-input DC values (block position depends on the dynamic model chain).
        DCA/DCV and their scale factors are mapped with the vendor remark 'Not supported if multiple DC inputs'
        and read as invalid in that case.
    sources:
    - id: fronius-primo-sunspec-maps
      title: >-
        Modbus SunSpec Maps, State Codes and Events (SE_EI_Modbus_Sunspec_Maps_State_Codes_Events_EN.zip)
      revision: 1.1.7-0 (_INFO.TXT; Inverter_Register_Map_Int&SF_v1.0 dated 2024-04-16)
      url: https://www.fronius.com/en/~/downloads/Solar%20Energy/Operating%20Instructions/SE_EI_Modbus_Sunspec_Maps_State_Codes_Events_EN.zip
      landing_url: https://manuals.fronius.com/html/4204102049/en-US.html
      format: zip
      http_status: 200
      admitted: true
      notes: >-
        Resolved from the vendor permalink https://www.fronius.com/QR-link/0006 (301, then 307 to this URL); both
        URLs are in download_urls and run.py fetches either. Fetched twice, identical. Extractor reads Inverter_Register_Map_Int&SF_v1.0_with_SYMOHYBRID_MODEL_124.xlsx
        (Complete Map + model sheets), St.csv and StVnd.csv in memory.
    - id: fronius-datamanager-modbus-manual
      title: Fronius Datamanager - Modbus TCP and RTU, Operating instructions (HTML)
      revision: 033-24022026
      url: https://manuals.fronius.com/html/4204102049/en-US.html
      landing_url: https://manuals.fronius.com/html/4204102049/en-US.html
      format: html
      http_status: 200
      admitted: true
      notes: >-
        Pinned as an evidence document of fronius-primo-sunspec-maps (staging lock; normalize not needed). Fetched
        four times with corpus-fetch/1, identical; run.py fetched and verified it live. It has no register tables
        (it points to QR-link/0006). The extractor parses each <article title=...> and requires: edition 033-24022026;
        the four Register addresses statements; the worked RTU read in that section (register 40005 requested at
        address 40004 = 0x9C44, offset 1; the 4-register reply 46 72 6F 6E 69 75 73 00 equals the workbook Mn value
        'Fronius', so strings are one ASCII character per byte, high byte first, registers ascending); the Unavailable
        data records table (17 type/value pairs; each used sentinel must lie outside the stated valid range); the
        sunssf statement; Float = 1 (standard) / int+SF = 2, matched to the workbook F_ModelType enum; the SunSpec
        and Fronius Operating Codes tables, matched to St.csv and StVnd.csv. Mutation tests (address, example frame,
        example bytes, sentinel, edition, state name changed; evidence missing) all raise. Closes c03-fronius-companion-evidence.
    - title: Fronius Primo 3.0-1 - 8.2-1 Operating Instructions (HTML)
      revision: 030-15102024
      url: https://manuals.fronius.com/html/4204102165/en.html
      landing_url: https://manuals.fronius.com/html/4204102165/en.html
      format: html
      http_status: 200
      admitted: false
      notes: Model-scope evidence only. Fetched twice, identical.
  - vendor: Schneider Electric
    slug: schneider-electric
    models:
    - model: Conext CL 18000NA
      status: blocked
      notes: Register map and application note return 403 to the corpus client (Akamai).
    - model: Conext CL 25000NA
      status: blocked
      notes: Register map and application note return 403 to the corpus client (Akamai).
    - model: Conext CL 20000E
      status: blocked
      notes: Register map and application note return 403 to the corpus client (Akamai).
    sources:
    - title: >-
        Modbus Registers Map - Conext CL Three Phase PV Inverter 18/20/25kVA (503-0243-01-01)
      revision: Rev 1.5
      url: https://solar.se.com/eu/wp-content/uploads/sites/4/2021/11/Conext-CL_Modbus-Registers-Map_Rev1.5.pdf
      landing_url: https://solar.se.com/us/en/product/conext-cl-18-25-na/
      format: pdf
      http_status: 403
      admitted: false
      notes: >-
        Akamai 'Access Denied' HTML (403, Reference #18.54c41102...) for this client on every solar.se.com path
        tried: /eu/ and /au/ copies of the map, the product landing page. The se.com download center serves a different
        product's map (CL-60_Modbus-Registers-Map) but returned 404 for the doc refs tried for the CL 18/20/25 map
        (503-0243-01-01, Conext-CL_Modbus-Registers-Map, ...).
    - title: 'Application Note: Using Modbus with Conext CL Series (976-0317-01-01)'
      revision: Rev A (2015-01)
      url: https://solar.se.com/eu/wp-content/uploads/sites/4/2021/11/App-Note_Using-Modbus-with-Conext-CL-Series_201501.pdf
      landing_url: https://solar.se.com/us/en/product/conext-cl-18-25-na/
      format: pdf
      http_status: 403
      admitted: false
      notes: 403 Akamai 'Access Denied' on /eu/, /us/ and /au/ copies.
  - vendor: SMA
    slug: sma
    models:
    - model: SB3.0-1AV-41
      status: needs-check
      notes: >-
        In scope of SunSpecModbus-TI-en-11 from firmware 4.00.23.R, but the vendor document requires SunSpec model
        discovery to locate any point (question c03-sma-sunspec-discovery).
    - model: SB5.0-1AV-41
      status: needs-check
      notes: >-
        In scope of SunSpecModbus-TI-en-11 from firmware 4.00.23.R, but the vendor document requires SunSpec model
        discovery to locate any point (question c03-sma-sunspec-discovery).
    - model: STP5.0-3AV-40
      status: needs-check
      notes: >-
        In scope of SunSpecModbus-TI-en-11 from firmware 4.00.02.R, but the vendor document requires SunSpec model
        discovery to locate any point (question c03-sma-sunspec-discovery).
    sources:
    - title: >-
        Technical Information SUNSPEC MODBUS - Sunny Boy / Sunny Tripower / Sunny Highpower (SunSpecModbus-TI-en-11)
      revision: Version 1.1 (PDF created 2022-12-05)
      url: https://files.sma.de/downloads/SunSpecModbus-TI-en-11.pdf
      landing_url: https://manuals.sma.de/SBxx-1AV-41/en-US/535578507.html
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Downloadable and stable (two identical fetches) but not mappable: no fixed addresses. A SunSpec models release
        would give offsets inside models, not the absolute chain. The product's 'Parameters and Measured Values'
        / 'SMA MODBUS' register lists are named on manuals.sma.de without a direct download link; not located.
  - vendor: SolarEdge
    slug: solaredge
    models:
    - model: SE3000H-US
      status: blocked
      notes: >-
        SunSpec technical note and model-scope datasheet return 403 (Cloudflare challenge).
    - model: SE5000H-US
      status: blocked
      notes: >-
        SunSpec technical note and model-scope datasheet return 403 (Cloudflare challenge).
    - model: SE6000H-US
      status: blocked
      notes: >-
        SunSpec technical note and model-scope datasheet return 403 (Cloudflare challenge).
    sources:
    - title: SunSpec Implementation Technical Note
      url: https://knowledge-center.solaredge.com/sites/kc/files/sunspec-implementation-technical-note.pdf
      landing_url: https://knowledge-center.solaredge.com/sites/kc/files/sunspec-implementation-technical-note.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: >-
        Cloudflare managed challenge ('Just a moment...', server: cloudflare, cf-ray a5a123e968ba3036-BRU), 403.
        Same for the old path https://www.solaredge.com/sites/default/files/sunspec-implementation-technical-note.pdf.
    - title: Single Phase Inverter with HD-Wave Technology, with SetApp (datasheet, NA)
      url: https://www.solaredge.com/sites/default/files/se-hd-wave-single-phase-inverter-with-setapp-datasheet-na.pdf
      landing_url: https://www.solaredge.com/sites/default/files/se-hd-wave-single-phase-inverter-with-setapp-datasheet-na.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: Cloudflare challenge, 403.
  - vendor: Solis
    slug: solis
    models:
    - model: S6-GR1P4K
      status: mapped
      contracts: [devices/solis/s6-gr1p4k/telemetry.omb.yaml]
      source: solis-grid-rs485-modbus
      layout: solis-grid-rs485-v3.7-input
      encodings: [u16, i16, u32_abcd, i32_abcd, exponent10, enum, flags]
      notes: >-
        Vendor scope: Solis grid-connected inverters of all power ranges manufactured after mid-2023; the SKU is
        not named (see model-scope work item). Left out: 3043 inverter status (meaning subdivided by 3029), 35000
        inverter type (address notation unresolved), SN 3060-3063 (nibble-ordered, example offset by one), 3049/3052
        percentages (unit column disagrees with remark). Working-status bits 9, 11 and 12 are left unnamed because
        their labels wrap around the BIT cell in the PDF text.
    - model: S6-GR1P5K
      status: mapped
      contracts: [devices/solis/s6-gr1p5k/telemetry.omb.yaml]
      source: solis-grid-rs485-modbus
      layout: solis-grid-rs485-v3.7-input
      encodings: [u16, i16, u32_abcd, i32_abcd, exponent10, enum, flags]
      notes: >-
        Vendor scope: Solis grid-connected inverters of all power ranges manufactured after mid-2023; the SKU is
        not named (see model-scope work item). Left out: 3043 inverter status (meaning subdivided by 3029), 35000
        inverter type (address notation unresolved), SN 3060-3063 (nibble-ordered, example offset by one), 3049/3052
        percentages (unit column disagrees with remark). Working-status bits 9, 11 and 12 are left unnamed because
        their labels wrap around the BIT cell in the PDF text.
    - model: S6-GR1P6K
      status: mapped
      contracts: [devices/solis/s6-gr1p6k/telemetry.omb.yaml]
      source: solis-grid-rs485-modbus
      layout: solis-grid-rs485-v3.7-input
      encodings: [u16, i16, u32_abcd, i32_abcd, exponent10, enum, flags]
      notes: >-
        Vendor scope: Solis grid-connected inverters of all power ranges manufactured after mid-2023; the SKU is
        not named (see model-scope work item). Left out: 3043 inverter status (meaning subdivided by 3029), 35000
        inverter type (address notation unresolved), SN 3060-3063 (nibble-ordered, example offset by one), 3049/3052
        percentages (unit column disagrees with remark). Working-status bits 9, 11 and 12 are left unnamed because
        their labels wrap around the BIT cell in the PDF text.
    sources:
    - id: solis-grid-rs485-modbus
      title: >-
        RS485_MODBUS Communication: Solis PV Grid-Connected Inverter (ModbusRTU Communication Protocol for Grid-connected
        Inverters)
      revision: Ver3.7 (V000B000D001, 2026-06-16)
      url: https://oss.soliscloud.com/templet/RS485_MODBUS%C2%A0Solis%20PV%C2%A0Grid-Connected%C2%A0Inverter.pdf
      landing_url: https://solis-service.solisinverters.com/en/support/solutions/articles/44002663852-modus-table-for-grid-and-hybrid-inverters
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Linked from the vendor's support article. Fetched twice, identical (Last-Modified 2026-06-29). Pages 6-12
        (input registers), 14-18 (examples), 28-29 (Appendix 3).
- id: 4
  name: Battery energy storage interfaces
  vendors:
  - vendor: Fronius
    slug: fronius
    models:
    - model: Symo GEN24 6.0 Plus
      status: mapped
      contracts: [devices/fronius/symo-gen24-6-0-plus/storage.omb.yaml]
      source: fronius-gen24-modbus
      layout: fronius-gen24-intsf-storage-row-1.2.7-2
      encodings: [u16, i16, exponent10_point, enum, invalid, string]
      notes: >-
        Valid when "SunSpec Model Type" = int+SF and a battery is configured (ROW map). Addresses depend on the
        SunSpec model chain (manual: "Register addresses do not remain constant"); the description tells clients
        to check the model ID registers. Battery port voltage on MPPT module 3 is continuous from inverter software
        1.31. Selected: Md string; W, TmpCab with W_SF/Tmp_SF; battery charge/discharge current and power and battery
        voltage from MPPT modules 3/4 with DCA_SF/DCV_SF/DCW_SF; storage WChaMax, ChaState (SoC), ChaSt (enum) with
        their SFs. Left out: all 32/64-bit values (acc32 WH, acc64 ActWh, bitfield32 Evt1/EvtVnd1 alarm severity
        bits) because no register order is stated; St (operating state) because its values are only in the manual;
        StorCtl_Mod, MinRsvPct, InWRte/OutWRte (control registers).
    - model: Symo GEN24 8.0 Plus
      status: mapped
      contracts: [devices/fronius/symo-gen24-8-0-plus/storage.omb.yaml]
      source: fronius-gen24-modbus
      layout: fronius-gen24-intsf-storage-row-1.2.7-2
      encodings: [u16, i16, exponent10_point, enum, invalid, string]
      notes: >-
        Valid when "SunSpec Model Type" = int+SF and a battery is configured (ROW map). Addresses depend on the
        SunSpec model chain (manual: "Register addresses do not remain constant"); the description tells clients
        to check the model ID registers. Battery port voltage on MPPT module 3 is continuous from inverter software
        1.31. Selected: Md string; W, TmpCab with W_SF/Tmp_SF; battery charge/discharge current and power and battery
        voltage from MPPT modules 3/4 with DCA_SF/DCV_SF/DCW_SF; storage WChaMax, ChaState (SoC), ChaSt (enum) with
        their SFs. Left out: all 32/64-bit values (acc32 WH, acc64 ActWh, bitfield32 Evt1/EvtVnd1 alarm severity
        bits) because no register order is stated; St (operating state) because its values are only in the manual;
        StorCtl_Mod, MinRsvPct, InWRte/OutWRte (control registers).
    - model: Symo GEN24 10.0 Plus
      status: mapped
      contracts: [devices/fronius/symo-gen24-10-0-plus/storage.omb.yaml]
      source: fronius-gen24-modbus
      layout: fronius-gen24-intsf-storage-row-1.2.7-2
      encodings: [u16, i16, exponent10_point, enum, invalid, string]
      notes: >-
        Valid when "SunSpec Model Type" = int+SF and a battery is configured (ROW map). Addresses depend on the
        SunSpec model chain (manual: "Register addresses do not remain constant"); the description tells clients
        to check the model ID registers. Battery port voltage on MPPT module 3 is continuous from inverter software
        1.31. Selected: Md string; W, TmpCab with W_SF/Tmp_SF; battery charge/discharge current and power and battery
        voltage from MPPT modules 3/4 with DCA_SF/DCV_SF/DCW_SF; storage WChaMax, ChaState (SoC), ChaSt (enum) with
        their SFs. Left out: all 32/64-bit values (acc32 WH, acc64 ActWh, bitfield32 Evt1/EvtVnd1 alarm severity
        bits) because no register order is stated; St (operating state) because its values are only in the manual;
        StorCtl_Mod, MinRsvPct, InWRte/OutWRte (control registers).
    sources:
    - id: fronius-gen24-modbus
      title: GEN24 Plus Modbus SunSpec Maps (gen24-modbus-api-external-docs.zip)
      revision: >-
        1.2.7-2 (_INFO.TXT; _CHANGELOG.TXT says bundled with GEN24 software 1.36.x; members dated 2025-11-12)
      url: https://www.fronius.com/de/~/downloads/Solar%20Energy/Operating%20Instructions/gen24-modbus-api-external-docs.zip
      landing_url: https://manuals.fronius.com/html/4204102649/en-US.html
      format: zip
      http_status: 200
      admitted: true
      notes: >-
        The address base, the unavailable-data values, the sunssf type and the unit IDs come from the companion
        manual, now pinned as evidence fronius-gen24-modbus-manual (next entry). The extractor parses them from
        the pinned bytes: the "To read register 40001, use address 40000 (0x9C40)" sentence gives the offset, the
        "Unavailable data records" table gives the invalid values (int16/sunssf 0x8000, uint16/enum16 0xFFFF), and
        the manual's int+SF start addresses of models 160 (40253) and 124 (40343) must equal the workbook's ID registers
        minus that offset. The ZIP holds 4 GEN24 variants (Float / Int&SF x storage / no storage, ROW and US); only
        Int&SF storage ROW is used.
    - id: fronius-gen24-modbus-manual
      title: >-
        Fronius GEN24 - Modbus TCP and RTU Operating instructions (evidence for fronius-gen24-modbus)
      revision: 034-28092026 (version marker in the HTML navigation)
      url: https://manuals.fronius.com/html/4204102649/en-US.html
      landing_url: https://manuals.fronius.com/html/4204102649/en-US.html
      format: html
      http_status: 200
      admitted: true
      notes: >-
        Pinned as an evidence document (not mapped). Same bytes on three fetches (two on 2026-11-13, one by run.py
        with an empty cache). Also checked: "sunssf" is a signed 16-bit integer; "TCP: The unit-id of the inverter
        is always 0x01"; RTU slave ID set in the web interface.
  - vendor: OutBack Power
    slug: outback-power
    models:
    - model: Radian GS4048A
      status: needs-check
      notes: >-
        Block-relative offsets only (split-phase Radian block 64115, Table 7); absolute address unresolvable. See
        c04-outback-block-relative.
    - {model: Radian GS8048A, status: needs-check, notes: Same as GS4048A.}
    - model: FXR3048A
      status: needs-check
      notes: >-
        Uses the single-phase Radian block (Table 12) and Radian configuration block (Table 11) per page 1; block-relative
        offsets only.
    sources:
    - title: 'Application Note: SunSpec Data Blocks and the AXS Port'
      revision: Rev 5 (PDF title "AXS App Note Rev 5", created 2016-04-26)
      url: https://www.outbackpower.com/downloads/documents/system_management/axs_port/axs_app_note.pdf
      landing_url: https://www.outbackpower.com/downloads/documents/system_management/axs_port/axs_app_note.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Downloadable and stable, but not admitted because no contract can be derived. Page 1 also says "These blocks
        may be subject to change without notice and should be used as examples only." The Modbus device is the AXS
        Port gateway; the inverter data would be the GS_Split / GS_Single and Radian configuration blocks it assembles.
  - vendor: Schneider Electric
    slug: schneider-electric
    models:
    - model: Conext SW 2524 230
      status: mapped
      contracts: [devices/schneider-electric/conext-sw-2524-230/status.omb.yaml]
      source: schneider-electric-conext-modbus-maps-v4
      layout: schneider-conext-sw-503-0244-revA.4
      encodings: [u16, exponent10, offset, enum, flags, invalid]
      notes: >-
        Selected (all single-register uint16): Device State (enum, 255 "Data Not Available" as invalid), Device
        Present, Active Faults/Warnings flags, Fault Bitmap 0-2 and Warning Bitmap 0 (flags, Reserved bits omitted),
        Inverter Status and Charger Status (enums from sections 7 and 8), Battery Temperature (scale 0.01, offset
        -273), Charge DC Power Percentage, AC1 and Load AC frequency, Maximum Charge Rate and Maximum Discharge
        Current (rw rows read only). Left out: battery voltage/current/power, AC power and energy counters (uint32/sint32,
        register order not stated), strings (character order in a register not stated). No state-of-charge register
        exists in the SW map. Single-phase 230 V SKU: L2 registers return 0. Transport: tcp through a Conext ComBox
        (datasheet evidence); table holding_register by rule 3 (stated in info.description).
    - model: Conext SW 4024 230
      status: mapped
      contracts: [devices/schneider-electric/conext-sw-4024-230/status.omb.yaml]
      source: schneider-electric-conext-modbus-maps-v4
      layout: schneider-conext-sw-503-0244-revA.4
      encodings: [u16, exponent10, offset, enum, flags, invalid]
      notes: >-
        Selected (all single-register uint16): Device State (enum, 255 "Data Not Available" as invalid), Device
        Present, Active Faults/Warnings flags, Fault Bitmap 0-2 and Warning Bitmap 0 (flags, Reserved bits omitted),
        Inverter Status and Charger Status (enums from sections 7 and 8), Battery Temperature (scale 0.01, offset
        -273), Charge DC Power Percentage, AC1 and Load AC frequency, Maximum Charge Rate and Maximum Discharge
        Current (rw rows read only). Left out: battery voltage/current/power, AC power and energy counters (uint32/sint32,
        register order not stated), strings (character order in a register not stated). No state-of-charge register
        exists in the SW map. Single-phase 230 V SKU: L2 registers return 0. Transport: tcp through a Conext ComBox
        (datasheet evidence); table holding_register by rule 3 (stated in info.description).
    - model: Conext SW 4048 230
      status: needs-check
      notes: >-
        Not in Table 1 (Applicable Products) of 503-0244-01-01 Revision A.4; the extractor rejects the selector.
        See c04-schneider-sw4048-scope.
    sources:
    - id: schneider-electric-conext-modbus-maps-v4
      title: Conext Modbus Maps V4 (Conext-Modbus-Maps-V4.zip)
      revision: >-
        Archive listed on se.com as Application Notes, Apr 07 2016, version 1.0; member 503-0244-01-01_RevA.4_Modbus_Map_Conext_SW_Device.pdf
        is Revision A.4, October 2015
      url: https://download.se.com/files?p_Doc_Ref=Conext-Modbus-Maps-V4&p_enDocType=Application+Notes&p_File_Name=Conext-Modbus-Maps-V4.zip
      landing_url: https://www.se.com/us/en/download/document/Conext-Modbus-Maps-V4/
      format: zip
      http_status: 200
      admitted: true
      notes: >-
        The roster URL https://solar.se.com/us/wp-content/uploads/sites/7/2021/11/Conext-Modbus-Maps-V4.zip returns
        HTTP 403 (Akamai, x-reference-error header) to the corpus client; the same document (Doc Ref Conext-Modbus-Maps-V4)
        is served by Schneider Electric's download.se.com, linked from the se.com document page. The SW owner's
        guide https://solar.se.com/eu/wp-content/uploads/sites/4/2021/10/SW-230V-Owners-Guide_975-0636-01-03_ENG.pdf
        also returns 403. Member PDFs are read in memory with sourcelib.zip_member; Poppler text layout.
    - id: schneider-electric-conext-combox-datasheet
      title: >-
        Conext ComBox communication device datasheet (evidence for schneider-electric-conext-modbus-maps-v4)
      revision: DS20130702_ConextComBox (2013)
      url: https://download.se.com/files?p_Doc_Ref=DS20130702_ConextComBox
      landing_url: https://www.se.com/au/en/download/document/DS20130702_ConextComBox/
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Pinned as an evidence document (not mapped); same bytes on three fetches. Searched for a pinnable statement
        of function codes: the ComBox owner's guide (975-0679-01-01) and the Conext Gateway owner's guide are only
        on solar.se.com (403 to the corpus client) or third-party mirrors, and download.se.com returns 404 for their
        document numbers. The SW map and the Converter/ComBox map in the ZIP name no function code. The contracts
        therefore list only the tcp transport (ComBox Modbus TCP/IP server); the rtu transport through a Modbus
        Converter was removed because no pinnable document states it.
  - vendor: SMA
    slug: sma
    models:
    - {model: SCS-1900, status: blocked, notes: See c04-sma-nda-terms.}
    - {model: SCS-2200, status: blocked, notes: See c04-sma-nda-terms.}
    - {model: SCS-2475, status: blocked, notes: See c04-sma-nda-terms.}
    sources:
    - title: >-
        Technical Information - Modbus Interface for SUNNY CENTRAL STORAGE (MODBUS-SCS-NSD-xxx-TI-en-21)
      revision: Version 2.1, dated 2025-07-14 (PDF created 2025-12-08)
      url: https://files.sma.de/downloads/MODBUS-SCS-NSD-xxx-TI-en-21.pdf
      landing_url: https://files.sma.de/downloads/MODBUS-SCS-NSD-xxx-TI-en-21.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Blocked on terms, not on access. Every page carries the watermark "internal use only - share under NDA and
        with company watermark"; the legal provisions (page 2) say any publication in whole or in part requires
        SMA's prior written approval and that utilization and disclosure of the contents are prohibited unless expressly
        authorized. No contract and no extractor written; the text dump made for this assessment was deleted.
  - vendor: Victron Energy
    slug: victron
    models:
    - model: MultiPlus-II
      status: mapped
      contracts: [devices/victron/multiplus-ii/vebus.omb.yaml]
      source: victron-gx-vebus
      layout: victron-gx-vebus-3.81-rev54
      encodings: [u16, i16, exponent10, exponent10_positive, enum, string]
      notes: >-
        Reached only through a GX device (gateway); the unit ID is the VE.Bus device instance as assigned by the
        GX (dynamic since Venus OS 2.60), recorded in unitId.notes without a mode. Selected: AC input/output power
        L1 (Scalefactor 0.1, so exponent10 +1), output voltage and frequency, battery voltage/current/temperature,
        VE.Bus SoC (writable on the GX, read only here), VE.Bus state, charge state, temperature/low-battery/overload
        alarms, BMS allow-to-charge/ discharge (readable charge/discharge permission) and Custom Name (String[8]).
        Left out: uint32 energy counters and int32 ESS setpoints (register order not stated), VE.Bus Error (long
        free-text enum labels), ESS control registers.
    - model: Quattro
      status: mapped
      contracts: [devices/victron/quattro/vebus.omb.yaml]
      source: victron-gx-vebus
      layout: victron-gx-vebus-3.81-rev54
      encodings: [u16, i16, exponent10, exponent10_positive, enum, string]
      notes: >-
        Reached only through a GX device (gateway); the unit ID is the VE.Bus device instance as assigned by the
        GX (dynamic since Venus OS 2.60), recorded in unitId.notes without a mode. Selected: AC input/output power
        L1 (Scalefactor 0.1, so exponent10 +1), output voltage and frequency, battery voltage/current/temperature,
        VE.Bus SoC (writable on the GX, read only here), VE.Bus state, charge state, temperature/low-battery/overload
        alarms, BMS allow-to-charge/ discharge (readable charge/discharge permission) and Custom Name (String[8]).
        Left out: uint32 energy counters and int32 ESS setpoints (register order not stated), VE.Bus Error (long
        free-text enum labels), ESS control registers.
    - model: EasySolar-II GX
      status: mapped
      contracts: [devices/victron/easysolar-ii-gx/vebus.omb.yaml]
      source: victron-gx-vebus
      layout: victron-gx-vebus-3.81-rev54
      encodings: [u16, i16, exponent10, exponent10_positive, enum, string]
      notes: >-
        Same vebus layout, served by the built-in GX device; preferred unit ID 228 recorded in unitId.notes.
    sources:
    - id: victron-gx-vebus
      title: GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list-3.81.xlsx)
      revision: 3.81, document Rev 54 (sheet Document versions; workbook modified 2026-10-06)
      url: https://www.victronenergy.com/upload/documents/CCGX-Modbus-TCP-register-list-3.81.xlsx
      landing_url: https://www.victronenergy.com/support-and-downloads/technical-information
      format: xlsx
      http_status: 200
      admitted: true
      notes: >-
        New source next to the pilot victron-cerbo-gx-system (pinned attributes.csv), which was not changed.
    - id: victron-gx-modbus-tcp-manual
      title: >-
        GX Modbus-TCP Manual, DokuWiki source at revision 1743181803 (evidence for victron-gx-vebus)
      revision: wiki revision 1743181803 (last modified 2025-03-28 17:10 UTC by mvader)
      url: https://www.victronenergy.com/live/ccgx:modbustcp_faq?rev=1743181803&do=export_raw
      landing_url: https://www.victronenergy.com/live/ccgx:modbustcp_faq?rev=1743181803
      format: txt
      http_status: 200
      admitted: true
      notes: >-
        Why the HTML page was unstable: the only differing bytes are DokuWiki's per-request taskrunner image (lib/exe/taskrunner.php?...&amp;1794608479
        vs ...&amp;1794609372), not Cloudflare, so `normalize: cloudflare` does not apply. The page's DokuWiki source
        (do=export_raw), requested at the page's current revision timestamp, is plain text without that image and
        gave identical bytes on four fetches (with and without rev) and through run.py with an empty cache. Its
        21 section headings match those of the HTML page.
- id: 5
  name: Transformer monitoring and tap-changer controllers
  vendors:
  - vendor: COMEM
    slug: comem
    models:
    - model: eOTI
      status: needs-check
      notes: >-
        Register table without function code, address base, type or scale; see c05-comem-register-model.
    - model: eWTI
      status: needs-check
      notes: Same Appendix A table as eOTI; see c05-comem-register-model.
    - model: CU eOLI
      status: needs-check
      notes: >-
        Register table without function code, address base, type or scale; see c05-comem-register-model. The event
        timestamp formula is recorded as c05-comem-event-timestamp.
    sources:
    - title: Instruction manual, Liquid & Winding temperature indicators (EN-IT-DE-ES-FR-PT)
      revision: file suffix 2602; PDF created 2026-03-18
      url: https://comem.com/wp-content/uploads/2022/07/COMEM-Instruction-manual-Liquid-and-winding-temperature-indicators-EN-IT-DE-ES-FR-PT-2602.pdf
      landing_url: https://comem.com/wp-content/uploads/2022/07/COMEM-Instruction-manual-Liquid-and-winding-temperature-indicators-EN-IT-DE-ES-FR-PT-2602.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Downloadable and stable, but not admitted because no model can be mapped from it.
    - title: >-
        Instruction manual, Contactless Liquid Level Indicators CU eOLI100 / CU eOLI200 (EN-IT-DE-ES-FR-PT)
      revision: file suffix 2403; PDF created 2026-02-26
      url: https://comem.com/wp-content/uploads/2022/07/COMEM-Instruction-manual-Contactless-liquid-level-indicator-CUeOLI-EN-IT-DE-ES-FR-PT-2403.pdf
      landing_url: https://comem.com/wp-content/uploads/2022/07/COMEM-Instruction-manual-Contactless-liquid-level-indicator-CUeOLI-EN-IT-DE-ES-FR-PT-2403.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Downloadable and stable, but not admitted because no model can be mapped from it.
  - vendor: Maschinenfabrik Reinhausen
    slug: reinhausen
    models:
    - model: TAPCON 230 AVT
      status: mapped
      contracts: [devices/reinhausen/tapcon-230-avt/status.omb.yaml]
      source: reinhausen-tapcon-230-avt
      layout: reinhausen-tapcon-230-avt
      encodings: [bool_discrete_input, i16, u32_cdab]
      notes: >-
        Discrete inputs (raise/lower output, auto mode, local/remote, limit messages, alarm relay, function monitoring,
        power-flow direction), tap position and the LSW-first operation counter. Regulated and desired voltages,
        currents and frequency are left out (c05-reinhausen-multiplier-direction).
    - model: '250'
      status: mapped
      contracts: [devices/reinhausen/tapcon-250/status.omb.yaml]
      source: reinhausen-tapcon-250
      layout: reinhausen-tapcon-250
      encodings: [bool_discrete_input, i16, enum]
      notes: >-
        Input status bits, tap position (FC 04) and two holding-register enums documented for FC 03. Measured voltage,
        deviation, currents and the voltage level (Scale 10/100) are left out (c05-reinhausen-multiplier-direction).
    - model: '260'
      status: mapped
      contracts: [devices/reinhausen/tapcon-260/status.omb.yaml]
      source: reinhausen-tapcon-260
      layout: reinhausen-tapcon-260
      encodings: [bool_discrete_input, i16]
      notes: >-
        Discrete inputs and the tap position. Desired/measured voltage, deviation and active current (Multiplier
        10/100) are left out (c05-reinhausen-multiplier-direction). The Local/remote input polarity is not stated
        (c05-tapcon-260-local-remote-polarity).
    sources:
    - id: reinhausen-tapcon-230-avt
      title: TAPCON 230 AVT Supplement Device Profile Document MODBUS
      revision: 2224208/00 EN (2010)
      url: https://www.reinhausen.com/fileadmin/downloadcenter/spannungsregler/tapcon230_previous_generation/2224208_00_en_tapcon230-avt_supplement-modbus_f0223000.pdf
      landing_url: https://www.reinhausen.com/downloadcenter
      format: pdf
      http_status: 200
      admitted: true
      notes: Fetched twice with identical SHA-256; run.py fetched and verified it.
    - id: reinhausen-tapcon-250
      title: >-
        Digital OLTC Voltage Controller TAPCON 250 Implementation of MODBUS (ASCII/RTU) Protocol
      revision: Supplement BB 2072201/02 (2011)
      url: https://www.reinhausen.com/fileadmin/downloadcenter/spannungsregler/tapcon_250_previous_generation/bb2072201_en_tc250_modbus.pdf
      landing_url: https://www.reinhausen.com/downloadcenter
      format: pdf
      http_status: 200
      admitted: true
      notes: Fetched twice with identical SHA-256; run.py fetched and verified it.
    - id: reinhausen-tapcon-260
      title: Voltage regulator TAPCON 260 Protocol description MODBUS
      revision: Supplement 2531994/01 EN (2011)
      url: https://www.reinhausen.com/fileadmin/downloadcenter/products/voltage_regulators/discontinued_products/tapcon_260/protocol/modbus/2531994_01protokollbeschreibung_modbus_tc260_en.pdf
      landing_url: https://www.reinhausen.com/downloadcenter
      format: pdf
      http_status: 200
      admitted: true
      notes: Fetched twice with identical SHA-256; run.py fetched and verified it.
  - vendor: Qualitrol
    slug: qualitrol
    models:
    - model: 509ITM
      status: blocked
      notes: Source returns HTTP 403 (c05-qualitrol-vercel-403).
    - model: AKM345 Gen 3
      status: blocked
      notes: Source returns HTTP 403 (c05-qualitrol-vercel-403).
    - model: T/Guard Link Rev B
      status: blocked
      notes: Source returns HTTP 403 (c05-qualitrol-vercel-403).
    sources:
    - title: 509ITM IST-100-1 Protocol Manual
      url: https://www.qualitrolcorp.com/wp-content/uploads/2023/07/ITM509-IST-100-1-Protocol-Manual-1.pdf
      landing_url: https://www.qualitrolcorp.com/wp-content/uploads/2023/07/ITM509-IST-100-1-Protocol-Manual-1.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: >-
        Vercel bot mitigation returns "Forbidden" to corpus-fetch/1; see c05-qualitrol-vercel-403.
    - title: AKM345 Gen 3 Manual 40-08847-00 REV002
      revision: REV002 (from the file name)
      url: https://www.qualitrolcorp.com/wp-content/uploads/2024/02/AKM345-GEN3-Manual_Final-40-08847-00-REV002.pdf
      landing_url: https://www.qualitrolcorp.com/wp-content/uploads/2024/02/AKM345-GEN3-Manual_Final-40-08847-00-REV002.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: Same Vercel 403 as the 509ITM manual.
    - title: T/Guard Link Rev B User Guide G1047R05 (ru-RU)
      revision: G1047R05, 2020-03 (from the file name)
      url: https://www.qualitrolcorp.com/wp-content/uploads/2020/08/G1047R05_User-Guide_TGuardLinkRevB_2020-03_ru-RU.pdf
      landing_url: https://www.qualitrolcorp.com/wp-content/uploads/2020/08/G1047R05_User-Guide_TGuardLinkRevB_2020-03_ru-RU.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: >-
        Same Vercel 403; no Russian labels were translated because nothing could be downloaded.
  - vendor: TECSYSTEM
    slug: tecsystem
    models:
    - model: NT935 AD
      status: mapped
      contracts: [devices/tecsystem/nt935-ad/telemetry.omb.yaml]
      source: tecsystem-nt935-ad
      layout: tecsystem-nt935-mapping
      encodings: [string, i16, flags, flagset_ref, mask]
      notes: >-
        Model and firmware strings, CPU error and relay bits, four channel temperatures (i16, Cel), channel 1 maximum
        and set points, and the four channel status bytes plus the channel 1 story byte (masked halves of one register,
        shared flag sets). Only channel 4 can be disabled; a disabled channel reads 0 (c05-tecsystem-disabled-channel-zero).
    - model: NT935 ETH
      status: mapped
      contracts: [devices/tecsystem/nt935-eth/telemetry.omb.yaml]
      source: tecsystem-nt935-eth
      layout: tecsystem-nt935-mapping
      encodings: [string, i16, flags, flagset_ref, mask]
      notes: Same map as NT935 AD over Modbus TCP; the manual does not state the unit ID.
    - model: T1048 with Modbus
      status: mapped
      contracts: [devices/tecsystem/t1048/telemetry.omb.yaml]
      source: tecsystem-t1048
      layout: tecsystem-t1048-mapping
      encodings: [string, i16, flags, flagset_ref, mask]
      notes: >-
        Same register addresses as NT935, but different ranges (-23 to 228 degC) and the fault relay bit reads "1=No
        Fault". Any channel can be disabled. Applies to units with the RS485 or Ethernet option.
    sources:
    - id: tecsystem-nt935-ad
      title: NT935 Instruction Manual
      revision: 1MN0102 REV. 0, R. 2.2 21/05/26 (PDF created 2026-05-27)
      url: https://www.tecsystem.it/docs/2026/img_a2c80980ca.pdf
      landing_url: https://www.tecsystem.it/en/dry-type-transformer-temperature-control/nt935-ad.html
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        The roster URL https://tecsystem.it/docs/2026/img_619fbec9e3.pdf returns 404 after redirecting to www.tecsystem.it;
        the current manual was found from the product page. See c05-tecsystem-url-rotation.
    - id: tecsystem-nt935-eth
      title: NT935 ETH Instruction Manual
      revision: 1MN0121 REV. 0, R. 1.9 21/05/26 (PDF created 2026-05-26)
      url: https://www.tecsystem.it/docs/2026/img_3c63f98b45.pdf
      landing_url: https://www.tecsystem.it/en/connectivity-data-management/nt935-eth.html
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Roster URL https://tecsystem.it/docs/2022/img_d4e67b92c2.pdf returns 404; see c05-tecsystem-url-rotation.
    - id: tecsystem-t1048
      title: T1048 Instruction Manual
      revision: 1MN0124 REV.0, R. 1.7 17/06/26 (PDF created 2026-08-21)
      url: https://www.tecsystem.it/docs/2026/img_99730cbd18.pdf
      landing_url: https://www.tecsystem.it/en/dry-type-transformer-temperature-control/t1048.html
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Roster URL https://tecsystem.it/docs/2024/img_eee0ea6c8e.pdf returns 404; see c05-tecsystem-url-rotation.
  - vendor: Vaisala
    slug: vaisala
    models:
    - model: OPT100
      status: mapped
      contracts: [devices/vaisala/opt100/telemetry.omb.yaml]
      source: vaisala-opt100
      layout: vaisala-opt100-appendix-a
      encodings: [f32_cdab, u32_cdab, i16, invalid, mask, enum, flags]
      notes: >-
        Status bits (mask 1 + enum), present-value caution and alarm bit fields, twelve present f32 values (eight
        gases, TDCG, moisture, chamber temperature, relative moisture, TGP), the u32 test value and one unscaled
        16-bit gas value with the 0x8000 sentinel. Left out: the 64-bit float timestamp (c05-opt100-f64-word-order)
        and the scaled 16-bit values (c05-opt100-scaled-int-notation). The A.6 example contradicts the stated word
        order (c05-opt100-example-word-order).
    - model: MHT410
      status: mapped
      contracts: [devices/vaisala/mht410/telemetry.omb.yaml]
      source: vaisala-mht410
      layout: vaisala-mht410-appendix-b
      encodings: [f32_cdab, i16, exponent10, invalid, flags, min_request_interval]
      notes: >-
        H2 averages, oil moisture (relative and ppmw) and oil temperature as f32, their 16-bit integer copies (x10
        scaled, 0x8000 = not available) and the device status bits. minRequestIntervalMs 1000 from 6.1 (p. 41).
        Saturation codes 7FFF/8001 recorded as c05-mht410-saturation-codes.
    - model: MMT162
      status: mapped
      contracts: [devices/vaisala/mmt162/telemetry.omb.yaml]
      source: vaisala-mmt162
      layout: vaisala-mmt162-appendix-a
      encodings: [f32_cdab, u32_cdab, enum]
      notes: >-
        Temperature, water activity, moisture in oil (ppm, model dependent), fault status, the 32-bit error code
        and the two oil coefficients (read/write in the device, read-only here). The full map has only eight registers.
    sources:
    - id: vaisala-opt100
      title: Optimus DGA Monitor for power transformers OPT100 User Guide
      revision: M211858EN-AC (2026)
      url: https://docs.vaisala.com/api/khub/maps/A~oRHukQHEAwMUHPK6soGw/attachments/xYYefoRnGA~Pv18pS0hZ7Q-A~oRHukQHEAwMUHPK6soGw/content
      landing_url: https://docs.vaisala.com/r/M211858EN-AC/en-US/GUID-E824E3DB-16EE-4BB4-80A0-57E39B595A65
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        The docs.vaisala.com reader pages are rendered by JavaScript. The PDF was found through the public Fluid
        Topics API (/api/khub/maps/<map>/attachments); the attachment URL serves the PDF without cookies or credentials.
        Fetched twice with identical SHA-256; run.py fetched and verified it.
    - id: vaisala-mht410
      title: >-
        Moisture, Hydrogen and Temperature Transmitter for Transformer Oil MHT410 User Guide
      revision: M211737EN-J (2023)
      url: https://docs.vaisala.com/api/khub/maps/370lotzzMiV6gnzk7~oa2Q/attachments/n~Tl1SAnEBsY8Ty3TWSwUw-370lotzzMiV6gnzk7~oa2Q/content
      landing_url: https://docs.vaisala.com/r/M211737EN-J/en-US/GUID-62C1849F-EF6E-4CF6-A5D2-C0D8706AF854
      format: pdf
      http_status: 200
      admitted: true
      notes: Found through the same Fluid Topics attachment API as OPT100.
    - id: vaisala-mmt162
      title: HUMICAP Moisture and Temperature Transmitter for Oil MMT162 User's Guide
      revision: M210934EN-G (2017)
      url: https://docs.vaisala.com/api/khub/documents/2k2Z2TlyD14WDPkfxKF4cw/content
      landing_url: https://docs.vaisala.com/go/M210934EN-G/en-US
      format: pdf
      http_status: 200
      admitted: true
      notes: Roster URL used as is.
- id: 6
  name: Protection relays
  vendors:
  - vendor: ABB
    slug: abb
    models:
    - model: REF615
      status: mapped
      contracts: [devices/abb/ref615/protection.omb.yaml]
      source: abb-ref615-modbus
      layout: abb-615-point-list-ref615-v3.0
      encodings: [flags, mask, discrete_input_bool, holding_register]
      notes: >-
        Pinned to REF615 Ver. 3.0, standard configurations FE01-FE08; indication bits only. Points: start, operate
        and master trip flags (171), phase and residual current high alarm/warning flags (172), two trip-circuit
        alarm masks (173.12, 173.14), CB position flags (175), CB condition monitoring alarm and lockout flags (178,
        listed under "Circuit breaker condition monitoring, FE02,04,05,06", which the description names) and the
        CB closed 1X bit (2804). The extractor reads the configuration heading above each indication row and names
        it when it is not "all variants"; it requires the MCD copy on the next bit wherever a description says so.
        Left out, by the default-offset decision (rule 4, c06-abb-default-offset): every row of Table 2 Registers,
        since each carries a scale and passes through scaleFactor/Offset, including the CB operation counter and
        the internal fault code (scale 1). The earlier contract had phase currents, residual current, object temperature,
        voltage, active power, power factor, frequency, CB operation counter and internal fault code. SSR1 (register
        128, "See Modbus CPM") is left out because the protocol manuals and the RET615 point list give different
        bit meanings (c06-abb-ssr1-bit-conflict). The low warning/alarm bits of 172 are left out for parity with
        REM615 (c06-abb-scale-range-mismatch). Also left out: event/fault records and time structures (c06-time-tagged-records),
        controls and writes.
    - model: REM615
      status: mapped
      contracts: [devices/abb/rem615/protection.omb.yaml]
      source: abb-rem615-modbus
      layout: abb-615-point-list-rem615-v2.0
      encodings: [flags, mask, discrete_input_bool, holding_register]
      notes: >-
        Pinned to REM615 Ver. 2.0, standard configuration ME03; indication bits only, the same seven points as REF615
        (171, 172, 173.12, 173.14, 175, 178 and the CB closed 1X bit 2804). Left out by the default-offset decision:
        every Table 2 register row, including the thermal level, thermal level at start, forward active energy,
        CB operation counter and internal fault code. 172.04/172.06 (low warning/alarm) are left out because their
        labels are swapped (c06-abb-scale-range-mismatch). SSR1 is left out (c06-abb-ssr1-bit-conflict).
    - model: RET615
      status: mapped
      contracts: [devices/abb/ret615/protection.omb.yaml]
      source: abb-ret615-ansi-modbus
      layout: abb-615-point-list-ret615-ansi-v5.0fp1
      encodings:
      - u16_exponent10
      - i16
      - flags
      - mask
      - discrete_input_bool
      - holding_register
      notes: >-
        Pinned to RET615 ANSI Ver. 5.0 FP1. Points: HV-side and MV-side phase currents (CMMXU1/CMMXU2), 87T differential
        currents, 49T object temperature, tap position (84T), CB operation counter, internal fault code, global
        pickup/trip and master trip flags (171), CB position flags (175), 87T trip flags (187), two trip-circuit
        alarm masks (173.12, 173.14) and the CB closed 1X bit. The SSR1 device health flags of the first RET615
        contract were removed: table 127 gives 128.00 "Device global error" and 128.01 "Device global warning",
        while the pinned ANSI protocol manual (table 18) gives bit 0 warning and bit 1 error (c06-abb-ssr1-bit-conflict).
        The offset default is stated in the point list itself, so the measurands stay. The extractor requires that
        table 2 lists each function used (CMMXU, TR2PTDF, T2PTTR, TPOSYLTC, CBXCBR1, TCSSCBR, TRPPTRC) in both configurations
        B and F. Left out: phase voltages, residual voltage, power and frequency, which table 2 lists for configuration
        F only (frequency has no default register at all, 2.4.2); residual current, because table 2 lists one RESCMMXU
        instance "IG (2)" for the MV side while the registers list both RESCMMXU1 (141) and RESCMMXU2 (155), and
        "(2)" marks the side, not the instance (VMMXU is "VA, VB, VC (2)" but only VMMXU1 exists); the relative
        temperature (147, unit "[C]" for a relative value, see c06-abb-scale-range-mismatch); demand and event structures.
        ANSI and IEC naming differences against the REF615/REM615 point lists: the ANSI list splits the IEC 61850
        name into a group line (logical device and node) and a row (".A.phsA.instCVal.mag"), with columns BitA/RegA
        instead of "Bit addr"/"Reg.bit addr"; measurement designations are ANSI (IA, IB, IC, IG, VA, VG; function
        numbers 49T, 87T, 84T, 52, TCM, 86/94) where the IEC lists use IL1-IL3, Io and IEC 60617 symbols; LEDPTRC1
        Str/Op are labelled "Global pickup" and "Global trip" (values 1=Pickup, 1=Trip) where REF615 says "Start"
        and "Operate", so the RET615 flags are named pickup and trip instead of start and operate; the trip-circuit
        alarm attribute is "TCSSCBR1.CircAlm.stVal" where REF615/REM615 write "CirAlm"; the temperature unit is
        written "[C]" where REF615 writes "[Celsius]"; and the zero-sequence rows (144 and 150) repeat ".SeqA.c2"
        where REF615 has ".SeqA.c3" (not mapped). The IEC 61850 names are kept verbatim as aliases.
    sources:
    - id: abb-ref615-modbus
      title: Relion 615 series REF615 Modbus Point List Manual
      revision: 1MRS756581 rev. D, issued 2010-06-11, product version 3.0
      url: https://library.e.abb.com/public/6e6afc6bb11fa2bbc1257b0c00560230/REF615_modbuspoint_756581_ENd.pdf
      landing_url: https://library.e.abb.com/public/6e6afc6bb11fa2bbc1257b0c00560230/REF615_modbuspoint_756581_ENd.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Two fetches identical. run.py fetched it itself into an empty cache (admission tested from this machine).
        The point list names 1MRS756468 as its protocol manual (1.3.3, pdf page 12); that manual is pinned as evidence.
        It confirms the address base and bit rule, and states that every register value is value x scaleFactor +
        Offset with both configurable (3.4.5) but gives no default Offset, so the measurands are not mapped (c06-abb-default-offset).
        Its revision history covers product series 3.0 (revisions G and H).
    - id: abb-rem615-modbus
      title: Relion 615 series REM615 Modbus Point List Manual
      revision: 1MRS756877 rev. A, issued 2009-07-03, product version 2.0
      url: https://library.e.abb.com/public/70d8ff196a5b4f6cc1257b0c00560c63/REM615_modbuspoint_756877_ENa.pdf
      landing_url: https://library.e.abb.com/public/70d8ff196a5b4f6cc1257b0c00560c63/REM615_modbuspoint_756877_ENa.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Two fetches identical; fetched by run.py into an empty cache. The point list names 1MRS756468 as its protocol
        manual (1.3.3, pdf page 11); the same pinned evidence as REF615 (one document, one pin) confirms the address
        base and bit rule and leaves the default Offset unstated, so the measurands are not mapped. Its revision
        history covers product series 2.0 (revisions E and F).
    - id: abb-ret615-ansi-modbus
      title: Relion 615 series RET615 ANSI Modbus Point List Manual
      revision: 1MAC203705-MB rev. B, 2019-06-07, product version 5.0 FP1
      url: https://library.e.abb.com/public/a1aa125c30c9473989a8e24a8873ffdd/RET615_ANSI_modbuspoint_203705_ENb.pdf
      landing_url: https://library.e.abb.com/public/a1aa125c30c9473989a8e24a8873ffdd/RET615_ANSI_modbuspoint_203705_ENb.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Two fetches identical; fetched by run.py into an empty cache. Admitted now that the protocol manual is pinned
        as evidence. The ANSI point list names the ANSI protocol manual 1MAC057386-MB, not 1MRS756468, so RET615
        pins that edition (same product version 5.0 FP1, same statements). The point list itself states "Scale factor
        as default. Also, an adjustable offset value exists that is set to 0 by default." (table 110, pdf page 71).
  - vendor: Fanox
    slug: fanox
    models:
    - model: SIL-A
      status: mapped
      contracts: [devices/fanox/sil-a/protection.omb.yaml]
      source: fanox-sil-a-modbus
      layout: fanox-sil-a-states-rev05
      encodings:
      - u32_flags_high_word_first
      - u32_mask
      - string_registers
      - holding_register
      notes: >-
        Two-register state words (FC 03) and the 88-character model/version string. Every selected bit is cross-checked
        against the one-register map. Floats are left out (c06-fanox-float-format). Events are left out (c06-time-tagged-records).
    - model: SIA-C
      status: mapped
      contracts: [devices/fanox/sia-c/protection.omb.yaml]
      source: fanox-sia-c-modbus
      layout: fanox-sia-c-states-rev03
      encodings:
      - u32_flags_high_word_first
      - u32_mask
      - string_registers
      - holding_register
      notes: >-
        The 52 (breaker) and 49 (thermal) words are marked (*) "Depending on model"; the points say so. Floats are
        left out.
    - model: SIA-B Specific CT
      status: mapped
      contracts: [devices/fanox/sia-b-specific-ct/protection.omb.yaml]
      source: fanox-sia-b-specific-ct-modbus
      layout: fanox-sia-b-specific-ct-states-rev02
      encodings: [u32_flags_high_word_first, string_registers, holding_register]
      notes: >-
        This manual has no breaker word, so no mask point. Words marked (*) are flagged in their descriptions; the
        manual does not explain the mark (c06-fanox-sia-b-star-mark). Floats are left out.
    sources:
    - id: fanox-sil-a-modbus
      title: SIL-A Feeder Relay Modbus Protocol Manual
      revision: Rev. 05 (EN_FANOX_MODBUS_SILA_Protocol_R005)
      url: https://www.fanox.com/wp-content/uploads/documents/EN_FANOX_MODBUS_SILA_MANUAL_Protocol_R005.pdf
      landing_url: https://www.fanox.com/wp-content/uploads/documents/EN_FANOX_MODBUS_SILA_MANUAL_Protocol_R005.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Two fetches identical; fetched by run.py. The one-register map needs firmware M05.03.04 or later; the contract
        uses the two-register map. Measurements are not mapped (c06-fanox-float-format).
    - id: fanox-sia-c-modbus
      title: SIA C Self Power O/C & E/F Protection Relay Modbus RTU Protocol Manual
      revision: Rev. 03 (EN_FANOX_MODBUS_SIAC_MANUAL_Protocol_R003)
      url: https://www.fanox.com/wp-content/uploads/documents/EN_FANOX_MODBUS_SIAC_MANUAL_Protocol_R003.pdf
      landing_url: https://www.fanox.com/wp-content/uploads/documents/EN_FANOX_MODBUS_SIAC_MANUAL_Protocol_R003.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Two fetches identical; fetched by run.py.
    - id: fanox-sia-b-specific-ct-modbus
      title: >-
        SIA-B Specific CT's Self & Dual Powered Overcurrent & Earth Fault Protection Relay Modbus RTU Protocol Manual
      revision: Rev. 02 (EN_FANOXTD_MANU_SIA_MODBUS_SIAB-SPECIFIC-CT_R002)
      url: https://www.fanox.com/wp-content/uploads/documents/EN_FANOXTD_MANU_SIA_MODBUS_SIAB-SPECIFIC-CT_R002.pdf
      landing_url: https://www.fanox.com/wp-content/uploads/documents/EN_FANOXTD_MANU_SIA_MODBUS_SIAB-SPECIFIC-CT_R002.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Two fetches identical; fetched by run.py.
  - vendor: Littelfuse
    slug: littelfuse
    models:
    - model: SE-330
      status: blocked
      notes: Publisher returns 403 to the corpus client (c06-littelfuse-akamai-403).
    - model: MPU-32
      status: blocked
      notes: Publisher returns 403 to the corpus client (c06-littelfuse-akamai-403).
    - model: FPU-32
      status: blocked
      notes: Publisher returns 403 to the corpus client (c06-littelfuse-akamai-403).
    sources:
    - title: SE-330 Modbus TCP manual
      url: https://www.littelfuse.com/assetdocs/se-330-modbus-tcp-manual?assetguid=d6f77a91-332c-4008-acde-48a2b90167b6
      landing_url: https://www.littelfuse.com/assetdocs/se-330-modbus-tcp-manual?assetguid=d6f77a91-332c-4008-acde-48a2b90167b6
      format: pdf
      http_status: 403
      admitted: false
      notes: >-
        HTTP/2 403 "Access Denied" from AkamaiGHost to the corpus-fetch/1 client before any redirect, so no final
        PDF URL could be resolved.
    - title: MPU-32 manual
      url: https://www.littelfuse.com/assetdocs/mpu-32-manual?assetguid=20608747-e890-4d81-9ce4-0bce1331e769
      landing_url: https://www.littelfuse.com/assetdocs/mpu-32-manual?assetguid=20608747-e890-4d81-9ce4-0bce1331e769
      format: pdf
      http_status: 403
      admitted: false
      notes: HTTP/2 403 from AkamaiGHost, the same as SE-330.
    - title: FPU-32 manual
      url: https://www.littelfuse.com/assetdocs/fpu-32-manual?assetguid=49a6a295-2c32-45ae-9cfb-c1e82beff8cc
      landing_url: https://www.littelfuse.com/assetdocs/fpu-32-manual?assetguid=49a6a295-2c32-45ae-9cfb-c1e82beff8cc
      format: pdf
      http_status: 403
      admitted: false
      notes: >-
        HTTP/2 403 from AkamaiGHost; https://www.littelfuse.com/ itself also returns 403 to this client.
  - vendor: Schneider Electric
    slug: schneider-electric
    models:
    - model: Sepam S20
      status: mapped
      contracts: [devices/schneider-electric/sepam-s20/protection.omb.yaml]
      source: schneider-electric-sepam-series20-manual
      layout: schneider-electric-sepam-series20-modbus
      encodings:
      - u16_flags
      - u16_exponent10_negative
      - u16_exponent10_positive
      - holding_register
      notes: >-
        Check-word flags, TS words 0101 and 0103 (TS bits marked for S20 only), phase/residual and tripping currents,
        cumulative breaking current (kA2) and number of operations (the selection table marks it v). Event zones
        are left out (c06-time-tagged-records).
    - model: Sepam T20
      status: mapped
      contracts: [devices/schneider-electric/sepam-t20/protection.omb.yaml]
      source: schneider-electric-sepam-series20-manual
      layout: schneider-electric-sepam-series20-modbus
      encodings:
      - u16_flags
      - u16_exponent10_negative
      - u16_exponent10_positive
      - i16_count_array
      - holding_register
      notes: >-
        Adds the 49 RMS TS bits, TS49-TS64 (38/49T), thermal capacity used, running hours, time before overload
        trip and the eight 16 S temperatures as one count-8 array (MET148-2 module, marked v).
    - model: Sepam M20
      status: mapped
      contracts: [devices/schneider-electric/sepam-m20/protection.omb.yaml]
      source: schneider-electric-sepam-series20-manual
      layout: schneider-electric-sepam-series20-modbus
      encodings:
      - u16_flags
      - u16_exponent10_negative
      - u16_exponent10_positive
      - i16_count_array
      - holding_register
      notes: Like T20, plus the motor TS bits (37, 48/51LR/14, 66) and starting time/current.
    sources:
    - id: schneider-electric-sepam-series20-manual
      title: Sepam series 20 User's manual
      revision: PCRED301005EN/14, 06/2025
      url: https://download.se.com/files?p_Doc_Ref=PCRED301005EN&p_enDocType=User+guide&p_File_Name=PCRED301005EN_14.pdf
      landing_url: https://www.se.com/be/en/download/document/PCRED301005EN/
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Two fetches identical; fetched by run.py with no redirect. The PDF has an AcroForm and is only read through
        pdftotext. The application columns are read from pdftotext -bbox word boxes inside the extractor (c06-sourcelib-pdf-word-boxes).
        Printed page = pdf page - 2.
  - vendor: Siemens
    slug: siemens
    models:
    - model: 7SJ80
      status: mapped
      contracts: [devices/siemens/7sj80/protection.omb.yaml]
      source: siemens-siprotec-7sx80-modbus
      layout: siemens-siprotec-7x80-standard-mapping-3-1
      encodings:
      - discrete_input_bool
      - i16_exponent10
      - u16_flags
      - input_register
      - holding_register
      notes: >-
        Indications follow table 1-1. Measured values use the default scaling ("32767 corresponds to ..."); the
        scaling depends on parameters 1101/1102 (c06-configured-default-scaling). Only magnitudes are mapped, because
        the bus mapping does not state data types (c06-siemens-profile-manual).
    - model: 7SK80
      status: mapped
      contracts: [devices/siemens/7sk80/protection.omb.yaml]
      source: siemens-siprotec-7sx80-modbus
      layout: siemens-siprotec-7x80-standard-mapping-3-1
      encodings:
      - discrete_input_bool
      - i16_exponent10
      - u16_flags
      - input_register
      - holding_register
      notes: >-
        Indications follow table 1-2 (adds 46, 66 and start-up supervision); same measured values as 7SJ80.
    - model: 7RW80
      status: mapped
      contracts: [devices/siemens/7rw80/protection.omb.yaml]
      source: siemens-siprotec-7sx80-modbus
      layout: siemens-siprotec-7x80-standard-mapping-3-1
      encodings:
      - discrete_input_bool
      - i16_exponent10
      - u16_flags
      - input_register
      - holding_register
      notes: >-
        Indications follow table 1-3 (27, 59, 81). There are no current functions, so currents are not mapped; three
        phase voltages, Va-b and frequency are.
    sources:
    - id: siemens-siprotec-7sx80-modbus
      title: SIPROTEC Communication Modules Modbus Bus mapping 7SJ80/7SK80/7RW80
      revision: C53000-L2240-A320-3, edition September 2010 (document version V01.10.01)
      url: https://cache.industry.siemens.com/dl/files/228/109743228/att_903021/v1/com_modbus_7sj80_7sk80_7rw80_us.pdf
      landing_url: https://cache.industry.siemens.com/dl/files/228/109743228/att_903021/v1/com_modbus_7sj80_7sk80_7rw80_us.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Two fetches identical; fetched by run.py.
- id: 7
  name: Remote I/O
  vendors:
  - vendor: Advantech
    slug: advantech
    models:
    - model: ADAM-6050
      status: needs-check
      notes: >-
        Address base unresolved (c07-adam-address-base); DI table (coil vs discrete input) unresolved (c07-adam-di-table).
    - model: ADAM-6051
      status: needs-check
      notes: Same appendix and the same two ambiguities as the ADAM-6050.
    - model: ADAM-6060
      status: needs-check
      notes: >-
        Same appendix and the same two ambiguities; the table is shared with the ADAM-6066.
    sources:
    - title: ADAM-6000 Series User Manual
      revision: Edition 12, November 2022
      url: https://advdownload.advantech.com/productfile/Downloadfile4/1-2B6FKTG/ADAM-6000_User_Manaul_Ed.12-FINAL.pdf
      landing_url: https://advdownload.advantech.com/productfile/Downloadfile4/1-2B6FKTG/ADAM-6000_User_Manaul_Ed.12-FINAL.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Downloadable without credentials and stable over two fetches, but not admitted: no model can be mapped until
        the address base is confirmed.
  - vendor: AutomationDirect
    slug: automationdirect
    models:
    - model: SIO-MB12CDR
      status: mapped
      contracts: [devices/automationdirect/sio-mb12cdr/io.omb.yaml]
      source: automationdirect-sio-mb12cdr
      layout: automationdirect-sio-mb12cdr
      encodings: [bool, flags, u16, exponent10]
      notes: >-
        8 input and 4 output coils, System Flags (40011) as flags, 4 input frequencies (u16, 0.01 Hz), Firmware
        [0]/[1]. The 32-bit counters 40039-40046 are left out: word order not stated (c07-stride-counter-word-order).
        Latches, node ID, watchdog timer and safe-state registers left out.
    - model: SIO-MB16CDD2
      status: mapped
      contracts: [devices/automationdirect/sio-mb16cdd2/io.omb.yaml]
      source: automationdirect-sio-mb16cdd2
      layout: automationdirect-sio-mb16cdd2
      encodings: [bool, flags, u16]
      notes: >-
        8 input and 8 output coils, System Flags with the short-circuit alarm bit, Firmware [0]/[1]. The four frequency
        registers (same encoding as the SIO-MB12CDR) did not fit the 20-point budget after the class core points;
        the 32-bit counters are left out (word order not stated).
    - model: SIO-MB08THMS
      status: mapped
      contracts: [devices/automationdirect/sio-mb08thms/io.omb.yaml]
      source: automationdirect-sio-mb08thms
      layout: automationdirect-sio-mb08thms
      encodings: [i16, exponent10, mask, enum, flags, u16]
      notes: >-
        8 temperatures as i16 x 0.1 Cel, valid only for thermocouple input types with Celsius degree units (the
        defaults; stated in info.description; c07-enum-selected-scale-unit). Input Type registers 40031-40034 as
        two masked enums each (low byte = even channel, per the "Input Type #1 / Input Type #0" diagram); Break
        Status 40050 as flags; System Flags; Firmware [0]/[1]. Degree Units registers left out for the budget.
    sources:
    - id: automationdirect-sio-mb12cdr
      title: Stride Field I/O SIO-MB12CDR User Guide
      revision: 1st Edition, Rev. B
      url: https://cdn.automationdirect.com/static/manuals/stridefio/siomb12cdrug.pdf
      landing_url: https://cdn.automationdirect.com/static/manuals/stridefio/siomb12cdrug.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Only the module's own user guide; the document has no date beyond the edition/revision footer.
    - id: automationdirect-sio-mb16cdd2
      title: Stride Field I/O SIO-MB16CDD2 User Guide
      revision: 1st Edition, Rev. B
      url: https://cdn.automationdirect.com/static/manuals/stridefio/siomb16cdd2ug.pdf
      landing_url: https://cdn.automationdirect.com/static/manuals/stridefio/siomb16cdd2ug.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Same layout family as the SIO-MB12CDR, with 8 outputs and a short-circuit alarm flag (coil 00165, bit 12
        of 40011).
    - id: automationdirect-sio-mb08thms
      title: Stride Field I/O SIO-MB08THMS User Guide
      revision: 1st Edition, Rev. C
      url: https://cdn.automationdirect.com/static/manuals/stridefio/siomb08thmsug.pdf
      landing_url: https://cdn.automationdirect.com/static/manuals/stridefio/siomb08thmsug.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Analog values: PDF p. 5 "Values for thermocouple sensor types are stored with one implied decimal place
        ... two implied decimal places for mV inputs", example "246 ... indicates 24.6°C". Units follow the Degree
        Units registers 41218-41225 (0 Celsius default, 1 Fahrenheit, 2 Kelvin; PDF p. 6).
  - vendor: Brainboxes
    slug: brainboxes
    models:
    - model: ED-516
      status: mapped
      contracts: [devices/brainboxes/ed-516/inputs.omb.yaml]
      source: brainboxes-ed-tables
      layout: brainboxes-ed-516
      encodings: [bool, u16]
      notes: >-
        Already mapped before this class run. Regenerated by the extended extractor and byte-identical to the committed
        file (cmp and git diff clean).
    - model: ED-538
      status: mapped
      contracts: [devices/brainboxes/ed-538/io.omb.yaml]
      source: brainboxes-ed-tables
      layout: brainboxes-ed-538
      encodings: [bool, u16]
      notes: >-
        8 discrete inputs, 4 output coils (read back with FC 1), 8 16-bit counters (input registers). Output overload
        flags (discrete inputs 0x0400-0x0403) left out for the budget. Counter values assume the 16-bit counter
        mode, as for the ED-516.
    - model: ED-588
      status: mapped
      contracts: [devices/brainboxes/ed-588/io.omb.yaml]
      source: brainboxes-ed-tables
      layout: brainboxes-ed-588
      encodings: [bool]
      notes: >-
        8 discrete inputs and 8 output coils. Counters (8 x u16) and overload flags (8) would exceed 20 points;
        their encodings are covered by the ED-516/ED-538 contracts of the same source.
    sources:
    - id: brainboxes-ed-tables
      title: ED Modbus Product Data Tables
      url: https://docs.brainboxes.com/reference/protocols/ed-modbus-product-data-tables
      landing_url: https://docs.brainboxes.com/reference/protocols/ed-modbus-product-data-tables
      format: html
      http_status: 200
      admitted: true
      notes: >-
        Existing source, copied unchanged with its lock entry (normalize: cloudflare). Raw responses differ between
        fetches only in Cloudflare email-protection keys; the normalised bytes (39831, sha above) matched the existing
        lock on both fetches. Page footer "Last updated on Feb 24, 2026".
    - title: Using Modbus TCP with Brainboxes products
      url: https://www.brainboxes.com/files/catalog/product/ED/ED-588/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf
      landing_url: https://www.brainboxes.com/files/catalog/product/ED/ED-588/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Context only (addressing evidence); the HTML page is the extracted source. See c07-brainboxes-errata.
    - title: ED Web Configuration
      url: https://docs.brainboxes.com/how-to/configuration/ed-web-configuration
      landing_url: https://docs.brainboxes.com/how-to/configuration/ed-web-configuration
      format: html
      http_status: 200
      admitted: false
      notes: >-
        Context only, fetched once: Counter Mode (16-bit 0-65535 / 32-bit) and input/output polarity settings, which
        the contract descriptions mention.
  - vendor: ICP DAS
    slug: icp-das
    models:
    - model: ET-2251
      status: mapped
      contracts: [devices/icp-das/et-2251/io.omb.yaml]
      source: icp-das-et-2200-manual
      layout: icp-das-et-2200-ndi16
      encodings: [bool, count_array, u32_cdab, exponent10, enum, u16]
      notes: >-
        DI states and latches (discrete inputs), counter/frequency enables (coils, read-only here), 32-bit counters
        and frequencies low word first (frequency x 1/1000, unit not stated in the row: c07-icp-das-frequency-unit),
        channel counts and module status. Covers the PoE variant listed as (P)ET-2251; the ET-2251-32 is a separate
        row (nDI 32) and is not covered. Module Name (40259) is a u16 whose encoding the manual does not document.
    - model: ET-2252
      status: needs-check
      notes: Universal DIO; nDI/nDO "Depend on the configuration" (c07-icp-das-et-2252-udio).
    - model: ET-2268
      status: mapped
      contracts: [devices/icp-das/et-2268/io.omb.yaml]
      source: icp-das-et-2200-manual
      layout: icp-das-et-2200-ndo8
      encodings: [bool, count_array, enum, u16]
      notes: >-
        Output coils read back, PWM/power-on/safe-value settings (read-only here), DO channel count, min-switching
        and auto-off times (s), module status. PWM frequency/duty registers left out.
    sources:
    - id: icp-das-et-2200-manual
      title: ET-2200 Series Ethernet I/O Modules User Manual
      revision: Ver. 2.0, Apr. 2026
      url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/manual/ET-2200_user_manual_en.pdf
      landing_url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/manual/ET-2200_user_manual_en.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: The cover says Ver. 2.0, Apr. 2026; page footers still say Copyright 2023.
    - title: ET-2251 Quick Start
      revision: v1.2, Jun. 2018
      url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/quick_start/ET-2251_quick_start_en_v12.pdf
      landing_url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/quick_start/ET-2251_quick_start_en_v12.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Context only (wiring, first connection); the manual's section 6.3 is the register source.
    - title: (P)ET-2252 Series Quick Start
      revision: v1.0, Jul 2025
      url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/quick_start/%28P%29ET-2252_series_quick_start_en_v10.pdf
      landing_url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/quick_start/%28P%29ET-2252_series_quick_start_en_v10.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Context only; does not give per-configuration channel counts for the section 6.3 tables.
    - title: ET-2268 Quick Start
      revision: v1.1, Mar. 2018
      url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/quick_start/ET-2268_quick_start_en_v11.pdf
      landing_url: https://www.icpdas.com/web/product/download/io_and_unit/ethernet/et2200/document/quick_start/ET-2268_quick_start_en_v11.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: Context only.
  - vendor: Moxa
    slug: moxa
    models:
    - model: ioLogik E1210
      status: mapped
      contracts: [devices/moxa/iologik-e1210/io.omb.yaml]
      source: moxa-iologik-e1200-manual
      layout: moxa-iologik-e1210
      encodings: [bool, count_array, u32_abcd, string, bytes]
      notes: >-
        DI states, 32-bit counters (high/low word), overflow and counter run flags, model/device name strings, firmware
        version bytes. deviceUpTime and firmwareBuildDate (2 words, order not stated) left out (c07-moxa-two-word-order).
    - model: ioLogik E1212
      status: mapped
      contracts: [devices/moxa/iologik-e1212/io.omb.yaml]
      source: moxa-iologik-e1200-manual
      layout: moxa-iologik-e1212
      encodings: [bool, count_array, u32_abcd, u16, string, bytes]
      notes: >-
        As E1210 plus DO states (coils), pulse/P2P status, pulse on/off widths (u16, ms). DI rows cover 16 channels
        (8 DI + 8 DIO) and DO rows 8, as the map lists them.
    - model: ioLogik E1240
      status: mapped
      contracts: [devices/moxa/iologik-e1240/io.omb.yaml]
      source: moxa-iologik-e1200-manual
      layout: moxa-iologik-e1240
      encodings: [u16, count_array, enum, string, bytes]
      notes: >-
        Raw AI values with min/max, AI_status enum, AI_mode range-code enum, identification. Raw-to-engineering
        scale is not given as a formula, and the 2-word scaled values have no stated type (c07-moxa-scaled-value-type);
        both left out. Burnout/over-range raw sentinels are mode dependent (c07-validity-from-status-register).
    sources:
    - id: moxa-iologik-e1200-manual
      title: ioLogik E1200 Series User's Manual
      revision: Edition 15.2, February 2018
      url: https://www.moxa.com/Moxa/media/PDIM/S100000327/moxa-iologik-e1200-series-manual-v15.2.pdf
      landing_url: https://www.moxa.com/Moxa/media/PDIM/S100000327/moxa-iologik-e1200-series-manual-v15.2.pdf
      format: pdf
      http_status: 200
      admitted: true
- id: 8
  name: Motor variable-frequency drives
  vendors:
  - vendor: ABB
    slug: abb
    models:
    - model: ACS580
      status: needs-check
      notes: Needs the ACS580 firmware manual next to FSCA-01; see c08-abb-fsca01-scope.
    - model: ACH580
      status: needs-check
      notes: Needs the ACH580 firmware manual next to FSCA-01; see c08-abb-fsca01-scope.
    - model: ACS880
      status: needs-check
      notes: Needs the ACS880 firmware manual next to FSCA-01; see c08-abb-fsca01-scope.
    sources:
    - title: FSCA-01 RS-485 adapter module user's manual
      revision: 3AUA0000109533 Rev C, 2019-01-03
      url: https://library.e.abb.com/public/6fc2e7d5360b4a77adce2c9d9106b8df/EN_FSCA_01_UM_C_A4.pdf
      landing_url: https://www.abb.com/global/en/areas/motion/drives/connectivity/fieldbus/modbus-rtu
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Not admitted. The adapter manual defines the addressing and the profile words, but the meaning, size and
        scaling of drive parameters (group.index) are in the drive firmware manuals: ACS580 3AXD50000016097, ACH580
        3AXD50000027537, ACS880 3AUA0000085967. Those were not fetched. From this manual alone only the status word,
        Act1 and Act2 can be defined, which is below the 6-point minimum, and Act1/Act2 scaling depends on drive
        parameters.
  - vendor: AutomationDirect
    slug: automationdirect
    models:
    - model: GS20
      status: mapped
      contracts: [devices/automationdirect/gs20/status.omb.yaml]
      source: automationdirect-gs20-manual
      layout: automationdirect-durapulse-gs2x
      encodings: [u16, exponent10, mask, enum]
      notes: >-
        Fault code and warning code are the low and high bytes of 2100h as plain numbers. Run status and direction
        come from 2101h; drive ready/error and warning from 2226h.
    - model: GS30
      status: mapped
      contracts: [devices/automationdirect/gs30/status.omb.yaml]
      source: automationdirect-gs30-manual
      layout: automationdirect-durapulse-gs2x
      encodings: [u16, exponent10, mask, enum]
      notes: Identical status map to the GS20.
    - model: GS4
      status: mapped
      contracts: [devices/automationdirect/gs4/status.omb.yaml]
      source: automationdirect-gs4-manual
      layout: automationdirect-durapulse-gs4
      encodings: [u16, exponent10, mask, enum, max_read_registers]
      notes: >-
        2100h error code is an enum of 71 codes parsed from the two-column list (reserved codes skipped). 2101h
        gives run status, direction and the running bit 12. 2118h gives the active error (low byte) and warning
        (high byte).
    sources:
    - id: automationdirect-gs20-manual
      title: DURApulse GS20 & GS20X AC Drive User Manual
      revision: 1st Edition, Rev. F
      url: https://cdn.automationdirect.com/static/manuals/gs20m/gs20m.pdf
      landing_url: https://cdn.automationdirect.com/static/manuals/gs20m/gs20m.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Status monitor read-only block 2100h. Output current (2104h/2200h), torque (210Bh), motor speed (210Ch),
        output power 210Fh and IGBT temperature are left out (see work items).
    - id: automationdirect-gs30-manual
      title: DURApulse GS30 AC Drive User Manual
      revision: 1st Ed., Rev B
      url: https://cdn.automationdirect.com/static/manuals/gs30m/gs30m.pdf
      landing_url: https://cdn.automationdirect.com/static/manuals/gs30m/gs30m.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Same status layout as the GS20, so the same exclusions apply.
    - id: automationdirect-gs4-manual
      title: DURApulse GS4 AC Drive User Manual
      revision: 1st Ed. Rev N, 04/02/2025
      url: https://cdn.automationdirect.com/static/manuals/gs4m/gs4umw.pdf
      landing_url: https://cdn.automationdirect.com/static/manuals/gs4m/gs4umw.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        The pdftotext output has BEL (0x07) characters inside words; the extractor strips them. Output frequency,
        current and power are left out because of conflicting or missing scales.
  - vendor: Danfoss
    slug: danfoss
    models:
    - model: FC 51
      status: mapped
      contracts: [devices/danfoss/fc-51/status.omb.yaml]
      source: danfoss-fc51-oi
      layout: danfoss-fc51
      encodings: [u16, u32_abcd, exponent10, flags]
      notes: >-
        Status word (FC profile), power, motor voltage, frequency, motor current, DC link voltage (the manual states
        no unit), alarm word and warning word (flags), running hours and kWh counter. Uint8 readouts (16-18 motor
        thermal, 16-34 heatsink temperature) are left out. Reference [Unit] 16-01 is left out because its unit depends
        on configuration.
    - model: FC 301
      status: needs-check
      notes: >-
        Address base ambiguous in the Design Guide; needs the FC 301/302 Programming Guide.
    - model: FC 302
      status: needs-check
      notes: >-
        Address base ambiguous in the Design Guide; needs the FC 301/302 Programming Guide.
    sources:
    - id: danfoss-fc51-oi
      title: VLT Micro Drive FC 51 Operating Instructions
      revision: MG.02.A4.02
      url: https://assets.danfoss.com/documents/274690/AQ361180435097en-000501.pdf
      landing_url: https://assets.danfoss.com/documents/274690/AQ361180435097en-000501.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Parameter rows from the parameter overview on pp. 57-58 (conversion index and data type); units from the
        bracketed names on p. 44. Status word bits on p. 37; alarm and warning word bits on p. 60. The word-order
        evidence is a write example; reads are taken to use the same register order.
    - title: VLT AutomationDrive FC 301/FC 302 Design Guide, 0.25-75 kW
      revision: MG33BF02 Rev. 2013-12-20
      url: https://assets.danfoss.com/documents/272493/AJ286655760917en-000301.pdf
      landing_url: https://assets.danfoss.com/documents/272493/AJ286655760917en-000301.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Not admitted: the address base is ambiguous, and parameter sizes and conversion indexes are deferred to
        "the product relevant programming guide".
  - vendor: Rockwell Automation
    slug: rockwell-automation
    models:
    - model: PowerFlex 4
      status: blocked
      notes: Source blocked (HTTP 403); see c08-rockwell-literature-403.
    - model: PowerFlex 40
      status: blocked
      notes: Source blocked (HTTP 403); see c08-rockwell-literature-403.
    - model: PowerFlex 400
      status: blocked
      notes: Source blocked (HTTP 403); see c08-rockwell-literature-403.
    sources:
    - title: PowerFlex 4 user manual (22A-UM001)
      url: https://literature.rockwellautomation.com/idc/groups/literature/documents/um/22a-um001_-en-e.pdf
      landing_url: https://literature.rockwellautomation.com/idc/groups/literature/documents/um/22a-um001_-en-e.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: HTTP 403 from AkamaiGHost (Content-Length 479) to the corpus-fetch/1 client.
    - title: PowerFlex 40 user manual (22B-UM001)
      url: https://literature.rockwellautomation.com/idc/groups/literature/documents/um/22b-um001_-en-e.pdf
      landing_url: https://literature.rockwellautomation.com/idc/groups/literature/documents/um/22b-um001_-en-e.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: HTTP 403 from AkamaiGHost (Content-Length 479) to the corpus-fetch/1 client.
    - title: PowerFlex 400 user manual (22C-UM001)
      url: https://literature.rockwellautomation.com/idc/groups/literature/documents/um/22c-um001_-en-e.pdf
      landing_url: https://literature.rockwellautomation.com/idc/groups/literature/documents/um/22c-um001_-en-e.pdf
      format: pdf
      http_status: 403
      admitted: false
      notes: HTTP 403 from AkamaiGHost (Content-Length 479) to the corpus-fetch/1 client.
  - vendor: Schneider Electric
    slug: schneider-electric
    models:
    - model: ATV320
      status: mapped
      contracts: [devices/schneider-electric/atv320/status.omb.yaml]
      source: schneider-electric-atv320-comm
      layout: schneider-electric-atv320-comm
      encodings: [u16, i16, exponent10, enum, flags, max_read_registers]
      notes: >-
        ETA (CiA402 flags), HMIS drive state (28 values), LFT last fault (61 values), RFR, RFRD, OTR, UOP, OPR,
        ULN, THD and LCR. The RFR scale assumes CMI bit 9 = 0.
    - model: ATV340
      status: mapped
      contracts: [devices/schneider-electric/atv340/status.omb.yaml]
      source: schneider-electric-atv340-comm
      layout: schneider-electric-atv340-comm
      encodings: [u16, i16, exponent10, enum, flags, max_read_registers]
      notes: >-
        As ATV320 without LCR, plus VBUS and the input energy registers IC0 to IC4 (resettable, R/WS; read-only
        here). HMIS 32 values, LFT 127 values. 32-bit values are left out.
    - model: ATV630
      status: mapped
      contracts: [devices/schneider-electric/atv630/status.omb.yaml]
      source: schneider-electric-atv600-comm
      layout: schneider-electric-atv600-comm
      encodings: [u16, i16, exponent10, enum, flags, max_read_registers]
      notes: >-
        Same point set as ATV340 from the ATV600 workbook; HMIS 25 values, LFT 135 values. Scope to ATV630 from
        pinned evidence EAV64318 (validity note p. 11). maxReadRegisters 63 from EAV64325.
    sources:
    - id: schneider-electric-atv320-comm
      title: ATV320 - Communication Parameters
      revision: NVE41316 V3.5
      url: https://download.se.com/files?p_Doc_Ref=NVE41316&p_enDocType=Software+-+Data+Library&p_File_Name=ATV320_CommunicationParameters_NVE41316_V3.5.xlsx
      landing_url: https://www.se.com/us/en/download/document/NVE41316/
      format: xlsx
      http_status: 200
      admitted: true
      notes: >-
        Cells read as cached values via sourcelib.xlsx_rows; provenance as sheet!cell ranges.
    - id: schneider-electric-atv340-comm
      title: ATV340 - Communication Parameters
      revision: NVE61728 v4.6
      url: https://download.se.com/files?p_Doc_Ref=NVE61728&p_enDocType=Software+-+Data+Library&p_File_Name=ATV340_Communication_parameters_NVE61728_V4.6.xlsx
      landing_url: https://www.se.com/us/en/download/document/NVE61728/
      format: xlsx
      http_status: 200
      admitted: true
      notes: LCR units read "Refer to programming manual", so motor current is left out.
    - id: schneider-electric-atv600-comm
      title: ATV600 - Communication Parameters
      revision: EAV64332 V4.6
      url: https://download.se.com/files?p_Doc_Ref=EAV64332&p_enDocType=Software+-+Data+Library&p_File_Name=ATV600-Communication-parameters-EAV64332-V4.6.xlsx
      landing_url: https://www.se.com/us/en/download/document/EAV64332/
      format: xlsx
      http_status: 200
      admitted: true
      notes: LCR units read "Refer to programming manual", so motor current is left out.
    - id: schneider-electric-atv320-modbus-manual
      title: Altivar Machine 320 Modbus Serial Link Manual
      revision: NVE41308.01, 04/2016
      url: https://download.se.com/files?p_Doc_Ref=NVE41308&p_enDocType=User+guide&p_File_Name=ATV320_Modbus_manual_EN_NVE41308_01.pdf
      landing_url: https://www.se.com/us/en/download/document/NVE41308/
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Pinned as evidence for schneider-electric-atv320-comm; no rows are mapped from it.
    - id: schneider-electric-atv340-modbus-manual
      title: Altivar Machine ATV340 Modbus Serial Line Manual
      revision: NVE61654.01, 06/2016
      url: https://download.se.com/files?p_Doc_Ref=NVE61654&p_enDocType=User+guide&p_File_Name=ATV340_Modbus_Serial_Manual_EN_NVE61654_01.pdf
      landing_url: https://www.se.com/us/en/download/document/NVE61654/
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Pinned as evidence for schneider-electric-atv340-comm; no rows are mapped from it.
    - id: schneider-electric-atv600-modbus-manual
      title: Altivar Process Modbus Serial Link Manual (Embedded)
      revision: EAV64325.01, 11/2014
      url: https://download.se.com/files?p_Doc_Ref=EAV64325&p_enDocType=User+guide&p_File_Name=ATV600_Modbus_manual_EN_EAV64325_01.pdf
      landing_url: https://www.se.com/us/en/download/document/EAV64325/
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Pinned as evidence for schneider-electric-atv600-comm; no rows are mapped from it.
    - id: schneider-electric-atv600-programming-manual
      title: Altivar Process ATV600 Programming Manual
      revision: EAV64318.14, 05/2026
      url: https://download.se.com/files?p_Doc_Ref=EAV64318&p_enDocType=User+guide&p_File_Name=ATV600-Programming-Manual-EN-EAV64318-14.pdf
      landing_url: https://www.se.com/us/en/download/document/EAV64318/
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Pinned as evidence for schneider-electric-atv600-comm; no rows are mapped from it.
- id: 9
  name: Generator-set controllers
  vendors:
  - vendor: Datakom
    slug: datakom
    models:
    - model: D-300
      status: mapped
      contracts: [devices/datakom/d-300/telemetry.omb.yaml]
      source: datakom-500-modbus
      layout: datakom-dx00-v5.6
      encodings: [u16, exponent10, enum, flags]
      notes: >-
        Genset frequency 10339 (x100), battery voltage 10341 (x100), oil pressure 10361 (x10, bar), fuel level 10363
        (x10, %), magnetic pickup 10375 and engine rpm 10376 (/min), operation status 10604 (enum 0-25), unit mode
        10605 (enum), device identity 10609 (enum, constant), and four 16-bit words of the shutdown (10504-10519)
        and warning (10536-10551) bit arrays (alarm bits 48-63 and 96-111, page 17). maxReadRegisters 16 (p.7).
        Left out: every 32-bit row (generator voltages, currents, power, engine hours, start counter, energy; c09-datakom-32bit-word-order)
        and temperatures (c09-datakom-signedness). Unit mode value 2 is left unnamed (c09-datakom-unit-mode-d300).
    - model: D-500
      status: mapped
      contracts: [devices/datakom/d-500/telemetry.omb.yaml]
      source: datakom-500-modbus
      layout: datakom-dx00-v5.6
      encodings: [u16, exponent10, enum, flags]
      notes: Same rows as D-300; unit mode value 2 is "RUN mode (D500)".
    - model: D-700
      status: mapped
      contracts: [devices/datakom/d-700/telemetry.omb.yaml]
      source: datakom-500-modbus
      layout: datakom-dx00-v5.6
      encodings: [u16, exponent10, enum, flags]
      notes: Same rows as D-300; unit mode value 2 is "MANUAL mode (D700)".
    sources:
    - id: datakom-500-modbus
      title: D-300 / 500 / 700 Modbus Application Manual
      revision: V5.6 (25.04.2016)
      url: https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf
      landing_url: https://www.datakom.com.tr/upload/Files/500_MODBUS.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Direct PDF from the roster; fetched twice with identical SHA-256. Rendered pages 12, 13, 14 and 17 were
        compared with every mapped row and alarm bit. One extractor serves all three models; the selector only changes
        the unit-mode enumeration.
  - vendor: DEIF
    slug: deif
    models:
    - model: AGC-3
      status: mapped
      contracts: [devices/deif/agc-3/telemetry.omb.yaml]
      source: deif-ml2-h2-h9
      layout: deif-ml2-h2-h9
      encodings: [u16, u32_abcd, exponent10, enum, flags]
      notes: >-
        AGC-3 SW 3.6x.x or later with option H2. Generator voltages L-L and L-N (501-506, [V]), frequency L1 (507,
        [Hz/100]), currents (513-515, [A]), absolute run hours (554 [Hi]/555 [Lo], u32 big word order), number of
        alarms (558), start attempts (566), DC supply terminals 1-2 (567, [V/10]), cos-phi inductive/capacitive
        enum (574, "0=Inductive, 1=Capacitive"), RPM (576), and three flag words: 1013 bits 9-15 (overspeed, crank,
        running feedback, MPU wire, Hz/V and start failure), 1018 status (15 bits) and 1019 general/modes (13 bits).
        Left out: power, reactive power, PF, cos-phi value and phase angles (signedness not stated, c09-deif-signedness);
        oil pressure and coolant temperature (in the H5/H7 manual, c09-deif-engine-values). Units of run hours and
        RPM come from the row labels; the document gives no bracket for them. Bit numbering assumes bit 0 is the
        least significant bit.
    - model: AGC 111
      status: mapped
      contracts: [devices/deif/agc-111/telemetry.omb.yaml]
      source: deif-ml2-h2-h9
      layout: deif-ml2-h2-h9
      encodings: [u16, u32_abcd, exponent10, enum, flags]
      notes: >-
        AGC 100 SW 4.0x.x or later with option H2 (the document lists "AGC 100" in its product list and names AGC
        111 only as a table column). Same rows as AGC-3 where the AGC 111 column is marked, plus fan A running hours
        (702 [Hi]/703 [Lo], u32). Flag words carry only the AGC 111 bits: 1013 bits 9-15, 1018 bits 0, 1, 4, 6,
        7, 8, 9, 11, 12, 13, and 1019 bits 0-6, 10, 15. Same omissions as AGC-3.
    - model: AGC 110
      status: mapped
      contracts: [devices/deif/agc-110/telemetry.omb.yaml]
      source: deif-ml2-h2-h9
      layout: deif-ml2-h2-h9
      encodings: [u16, u32_abcd, exponent10, flags]
      notes: >-
        AGC 100 SW 4.0x.x or later with option H2. Mapped with only what the AGC 110 column marks: number of alarms
        (558), DC supply (567, [V/10]), RPM (576), fan A running hours (702/703, u32), 1013 bits 9-15, 1018 bit
        13 (BB Hz/V OK) and 1019 bits 0, 2, 3 (block, semi auto, auto). The measurement table marks no generator
        voltage, current, frequency, power, energy, run-hour or start-attempt rows for AGC 110, so the contract
        has none of the class core AC values (c09-deif-agc110-scope), and the configurable area contradicts the
        measurement table on start attempts and run hours (c09-deif-agc110-tables-disagree).
    sources:
    - id: deif-ml2-h2-h9
      title: Multi-line 2 Description of options, Options H2 and H9 Modbus communication
      revision: >-
        4189340442Z (PDF created 2022-07-11; HTTP Last-Modified Mon, 11 Jul 2022 14:22:38 GMT)
      url: https://www.deif.com/media/qmtcw1ih/option-h2-and-h9-modbus-communication-4189340442-uk.pdf
      landing_url: https://www.deif.com/media/qmtcw1ih/option-h2-and-h9-modbus-communication-4189340442-uk.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        The roster link is the direct PDF; no separate landing page was used. Fetched twice with identical SHA-256
        (a.pdf/b.pdf); a HEAD request on 2026-11-13 returned 200 with the same Content-Length. The product columns
        are rotated header text, so the extractor rebuilds rows and columns from pdftotext -bbox-layout word boxes
        (helper inside the extractor, see c09-deif-pdf-word-boxes). Column and row attribution was checked against
        rendered pages 43, 44, 46, 52, 53, 58, 80, 83, 87, 88 and 89. The configurable area (pp.11-42, addresses
        from 0) repeats a selection of measurement values; the contracts use the fixed measurement table instead.
  - vendor: Kohler
    slug: kohler
    models:
    - model: Decision-Maker 550
      status: needs-check
      notes: >-
        Address base not stated (c09-kohler-address-base). The section also has unit-system dependent rows (400033
        oil pressure kPa/psi, 400034 coolant temperature SWORD degrees C/F, selected by 400139; c09-kohler-unit-system-register).
    - model: Decision-Maker 3500
      status: needs-check
      notes: >-
        Address base not stated (c09-kohler-address-base). p.105 defines sentinel ranges 0x7FE0-0x7FFF (INT) and
        0xFFE0-0xFFFF (UINT) and 0xFFC0 (unsupported) (c09-kohler-dm3500-sentinel-ranges).
    - model: Decision-Maker 6000
      status: needs-check
      notes: >-
        Address base not stated (c09-kohler-address-base). Table footnotes on pp.115-123 give 0x7FD6 = data unavailable
        and 0x7FFF = data out of range.
    sources:
    - id: kohler-tp6113
      title: Modbus Communications Protocol (Protocol Operation)
      revision: TP-6113 12/21
      url: https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf
      landing_url: https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Public and stable (fetched twice, identical SHA-256), but no target model can be mapped, so the source is
        not in the staging manifest and has no lock entry. Admit it when the address base is confirmed.
  - vendor: SmartGen
    slug: smartgen
    models:
    - model: HGM6120T
      status: needs-check
      notes: >-
        The two function 03H tables claim the same addresses (c09-smartgen-hgm6120t-overlapping-tables), so no address
        can be trusted without a device check. Run hours, start count and energy are split into MSB/LSB registers
        with range 0-9999 each (c09-smartgen-hgm6120t-split-counters).
    - model: HGM9510
      status: mapped
      contracts: [devices/smartgen/hgm9510/telemetry.omb.yaml]
      source: smartgen-hgm9510
      layout: smartgen-hgm9510-v1.1
      encodings: [u16, i16, i32_cdab, exponent10, enum, flags]
      notes: >-
        Common alarm/mode bits 0000 and shutdown alarms 0001 (Table 2), mains frequency 0064 (ratio 0.01, Hz), generator
        voltages UAB/UA/UB/UC 0075, 0078-0080 (16-bit signed, V), currents 0095-0097 (16-bit unsigned, A), generator
        status 0189 (Table 16) and mains status 0195 (Table 19) enums, accumulated running hours 0199 (h), and the
        "A Gen Power kWh" counter 0274-0275 (32-bit signed, low word first, kW.h). maxReadRegisters 120 (p.4). Left
        out: rows with a blank Ratio cell, among them generator frequency, all active power values, engine speed,
        battery voltage, start count and the accumulated energy (c09-smartgen-hgm9510-blank-ratio); engine temperatures
        and pressures have no ratio or unit.
    - model: HGM9530N
      status: mapped
      contracts: [devices/smartgen/hgm9530n/telemetry.omb.yaml]
      source: smartgen-hgm9530n
      layout: smartgen-hgm9530n-v1.0
      encodings: [u16, i16, u32_cdab, i32_cdab, exponent10, enum, flags]
      notes: >-
        Common alarm/mode bits 0000, generator voltages UAB/UA/UB/UC 0140, 0146, 0148, 0150 (32-bit, low word first,
        *10), frequency 0155 (*100), currents 0166-0168 (*10), total active power 0180-0181 (signed 32-bit, *10),
        average power factor 0201 (signed, *1000), engine speed 0212, battery voltage 0213 (*10), generator status
        0260 and breaker status 0264 enums (forms 5.5 and 5.7, p.26), total running hours 0270 (h) and start count
        0273. maxReadRegisters 125 (p.6). No units except "(Hour)": the document has no unit column (c09-smartgen-hgm9530n-units).
        Left out: temperature, pressure and fuel sensor values (no unit, scale or sign; c09-smartgen-hgm9530n-sensors),
        the alarm areas 0001-0105 (c09-smartgen-hgm9530n-alarm-form) and total energy 0274-0275 (no order mark).
    sources:
    - id: smartgen-hgm9510
      title: HGM9510 Genset Controller Communication Protocol
      revision: 1.1 (2021-10-21)
      url: https://www.smartgen.cn/yun/data/download/HGM9510_Protocol_en.pdf
      landing_url: https://www.smartgen.cn/yun/data/download/HGM9510_Protocol_en.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Fetched twice, identical SHA-256. Word order: NOTE2 (p.42) "actual value = received data MSB*65536 + received
        data LSB" and Table 9 (p.43): 0103 = E240H, 0104 = 0001H, combination 0001E240H = 123456, so the low word
        is at the lower address. NOTE1: actual value = received data x ratio. Rendered pages 27, 28, 29, 32 and
        35 were compared with the mapped rows; bit rows were checked in the layout text of pp.6-7.
    - id: smartgen-hgm9530n
      title: HGM9530N Genset Controller Communication Protocol
      revision: 1.0 (2018-12-21)
      url: https://www.smartgen.cn/yun/data/download/HGM9530N_Protocol_en.pdf
      landing_url: https://www.smartgen.cn/yun/data/download/HGM9530N_Protocol_en.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Fetched twice, identical SHA-256. Rendered pages 12, 14, 15, 16 and 17 were compared with every mapped row.
        Word order comes from the "LSB (*10)" / "MSB (*10)" labels of each register pair (low-order word at the
        lower address); this document has no worked example for it (c09-smartgen-hgm9530n-word-order).
    - id: smartgen-hgm6120t
      title: HGM6120T Genset Controller Communication Protocol
      revision: 1.0 (2022-11-28)
      url: https://www.smartgen.cn/yun/data/download/HGM6120T_Protocol_en.pdf
      landing_url: https://www.smartgen.cn/yun/data/download/HGM6120T_Protocol_en.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Public and stable (fetched twice, identical SHA-256; pdftotext reports and repairs a broken xref entry).
        Not in the staging manifest because the model is needs-check.
  - vendor: Woodward
    slug: woodward
    models:
    - model: easYgen-3400
      status: mapped
      contracts: [devices/woodward/easygen-3400/telemetry.omb.yaml]
      source: woodward-37528
      layout: woodward-easygen-3400-3500-5010-37528j
      encodings: [u16, i16, exponent10, exponent10_point, enum, mask, flags, invalid]
      notes: >-
        Protocol 5010 applies when parameter 3184 is 5010 (the default). Mapped: voltage and current exponents (i16:
        stated ranges include -1), generator frequency, generator L-L voltages and currents (u16 via exponent10.point),
        pickup speed, battery voltage, start requests, control mode (mask 000Fh enum), engine alarms 1 latched (16
        flags), J1939 engine speed, coolant temperature (i16: range -40 to 210 Cel), oil pressure and engine stop
        information with invalid sentinels. Left out: power, reactive power and power factor (sign unstated), all
        Long (32-bit) rows (word order unstated), rows marked "only:".
    - model: easYgen-3500
      status: mapped
      contracts: [devices/woodward/easygen-3500/telemetry.omb.yaml]
      source: woodward-37528
      layout: woodward-easygen-3400-3500-5010-37528j
      encodings: [u16, i16, exponent10, exponent10_point, enum, mask, flags, invalid]
      notes: >-
        Same layout and points as easYgen-3400 (one manual for both models, no per-model rows selected).
    - model: easYgen-3200XT
      status: mapped
      contracts: [devices/woodward/easygen-3200xt/telemetry.omb.yaml]
      source: woodward-b37574
      layout: woodward-easygen-3000xt-5010-b37574u
      encodings:
      - i16
      - u16
      - i32_abcd
      - exponent10
      - exponent10_point
      - enum
      - mask
      - flags
      - invalid
      notes: >-
        Covers 3200XT-P1 and 3200XT-P1-LT, release 2.17 or higher; protocol 5010 when parameter 3184 is 5010 (default).
        Types come from the Size column. Mapped: power/voltage/current exponents, generator frequency, 16-bit generator
        power, voltage L1-L2 and current 1 via exponent10.point, pickup speed, battery voltage, start requests,
        control mode (AUTO/STOP/MANUAL/TEST), engine alarms 1 latched, J1939 engine stop information (enum + invalid
        65279/65535), J1939 coolant temperature and oil pressure (no sentinels stated), and int32 generator power,
        voltage L1-L2, current 1, real energy (MW.h) and hours of operation with wordOrder big. The 19-bit SPN split
        (50171 low 16 bits, FMI/OC at 50172) is not a spec gap: the full SPN is an int32 at 50424, and the split
        needs no combination.
    sources:
    - id: woodward-37528
      title: easYgen-3000 Series Manual Genset Control, easYgen-3400/3500-P1/P2
      revision: 37528J
      url: https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37528_J.pdf
      landing_url: https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37528_J.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        No separate landing page was found for 37528J, so landing_url is the direct PDF URL. Fetched by corpus/run.py
        from the direct URL into the staging cache (sha256 matches the lock). The 5010 table states no data types,
        signedness or register order; the only order table (Table 108, p. 594) is the CANopen transfer syntax and
        does not apply to Modbus.
    - id: woodward-b37574
      title: >-
        easYgen-3000XT Series Manual Genset Control, easYgen-3100XT-P1 / 3200XT-P1 / 3200XT-P1-LT
      revision: B37574 Revision U, Release 2.17-0
      url: https://www.woodward.com/products/wp-content/uploads/sites/3/2025/04/B37574_U.pdf
      landing_url: https://www.woodward.com/products/publication-asset/b37574
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        The publication-asset URL 301-redirects to the direct PDF URL used in download_urls. The table's Model column
        also names EG3500XT-P1/P2 rows; only rows marked "All" are mapped.
- id: 10
  name: PV irradiance and reference sensors
  vendors:
  - vendor: Apogee Instruments
    slug: apogee-instruments
    models:
    - model: SP-422
      status: mapped
      contracts: [devices/apogee-instruments/sp-422/telemetry.omb.yaml]
      source: apogee-instruments-sp-422
      layout: apogee-sp-x22
      encodings: [f32, i16, exponent10, enum, stability_constant]
      notes: >-
        Irradiance and detector voltage as f32 and as decimal-shifted i16 ("multiplied by 10/100"), device status
        enum, firmware/model/serial floats. The SP-422 has no heater; its manual still lists a heater status register,
        which is not mapped. No temperature or tilt register exists.
    - model: SP-522
      status: mapped
      contracts: [devices/apogee-instruments/sp-522/telemetry.omb.yaml]
      source: apogee-instruments-sp-522
      layout: apogee-sp-x22
      encodings: [f32, i16, exponent10, enum, stability_constant]
      notes: >-
        Same layout as SP-422 plus heater status (integer register 57, read-only here). The manual does not list
        heater status values, so no enum. No temperature or tilt register exists.
    - model: SP-722
      status: mapped
      contracts: [devices/apogee-instruments/sp-722/telemetry.omb.yaml]
      source: apogee-instruments-sp-722
      layout: apogee-sp-722
      encodings: [f32, i16, enum, stability_constant]
      notes: >-
        Incident and reflected irradiance, detector voltages and albedo as f32, heater on/off, device status. The
        integer copies (registers 44-48, 51) are left out: see c10-apogee-shift-direction.
    sources:
    - id: apogee-instruments-sp-422
      title: Owner's manual, pyranometer models SP-422
      revision: 11-March-2026
      url: https://www.apogeeinstruments.com/content/SP-422-manual.pdf
      landing_url: https://www.apogeeinstruments.com/content/SP-422-manual.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Roster link is the manual itself; no separate landing page was used. Register tables p14-15.
    - id: apogee-instruments-sp-522
      title: Owner's manual, pyranometer models SP-522
      revision: 11-March-2026
      url: https://www.apogeeinstruments.com/content/SP-522-manual.pdf
      landing_url: https://www.apogeeinstruments.com/content/SP-522-manual.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Register tables p12-13.
    - id: apogee-instruments-sp-722
      title: Owner's manual, albedometer model SP-722-SS
      revision: 11-March-2026
      url: https://www.apogeeinstruments.com/content/SP-722-manual.pdf
      landing_url: https://www.apogeeinstruments.com/content/SP-722-manual.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Register tables p13-14.
  - vendor: EKO Instruments
    slug: eko-instruments
    models:
    - model: MS-40S
      status: mapped
      contracts: [devices/eko-instruments/ms-40s/s-series.omb.yaml]
      source: eko-instruments-ms-40s
      layout: eko-ms-40s-s-series
      encodings: [f32, u32, u16, enum, string, stability_constant, mixed_tables]
      notes: >-
        Selected Modbus profile: register type S-series (register 103, factory default). Registers 0-99 are read-only
        and mapped as input registers, settings 164-193 as holding registers (the manual states both tables share
        addresses). Compensated and raw irradiance, X/Y tilt, sensor voltage, internal temperature, humidity alert
        enum, model code enum, versions, serial, sensor name string, calibration date and sensitivity. The MS-40S
        map has no Pt100 or humidity register.
    - model: MS-60S
      status: mapped
      contracts: [devices/eko-instruments/ms-60s/s-series.omb.yaml]
      source: eko-instruments-ms-60s
      layout: eko-ms-60s-s-series
      encodings: [f32, u32, u16, string, stability_constant, mixed_tables]
      notes: >-
        Selected Modbus profile: S-series (default). No Pt100 or humidity alert register; no model code value, so
        model_code has no enum. Internal temperature unit follows the °C/°F/K setting and is therefore omitted (c10-config-selected-unit).
    - model: MS-80S
      status: mapped
      contracts: [devices/eko-instruments/ms-80s/s-series.omb.yaml]
      source: eko-instruments-ms-80s
      layout: eko-ms-80s-s-series
      encodings: [f32, u32, u16, enum, string, stability_constant, mixed_tables]
      notes: >-
        Selected Modbus profile: S-series (default). Adds Pt100 sensor temperature and internal humidity to the
        MS-40S set. The sensor refreshes values about every 110 ms (informational, not a device request limit, so
        no minRequestIntervalMs).
    sources:
    - id: eko-instruments-ms-40s
      title: Pyranometer MS-40/MS-40S Instruction Manual
      revision: Ver. 8 (2023-10-13)
      url: https://eko-instruments.com/wp-content/uploads/2024/08/ms-40_40s_manual20231013v8.pdf
      landing_url: https://eko-instruments.com/wp-content/uploads/2024/08/ms-40_40s_manual20231013v8.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: Tables A4-9 (p66, S-series type, default), A4-14 (p70), A4-15 (p71-72).
    - id: eko-instruments-ms-60s
      title: Pyranometer MS-60/MS-60S Instruction Manual
      revision: Ver. 5 (2021-06)
      url: https://eko-instruments.com/us/wp-content/uploads/sites/15/2024/08/ms-60-60s-manual.pdf
      landing_url: https://eko-instruments.com/us/wp-content/uploads/sites/15/2024/08/ms-60-60s-manual.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Tables A4-9 (p64), A4-14 and A4-15 (p68-69). Table A4-9 row 0 gives no model code for MS-60S. Hosted under
        the EKO US site path.
    - id: eko-instruments-ms-80s
      title: Pyranometer MS-80/80S/80U Instruction Manual
      revision: Ver. 8 (2023-10-13)
      url: https://eko-instruments.com/wp-content/uploads/2024/08/ms-80_80s_80u_manual20231013v8.pdf
      landing_url: https://eko-instruments.com/wp-content/uploads/2024/08/ms-80_80s_80u_manual20231013v8.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Tables A4-9 (p67), A4-14 (p71), A4-15 (p72-73). Table: p63 "There is no distinction between Holding Register
        and Input Register addresses" and Table A4-2 lists 0x03 and 0x04; the extractor requires both, for all three
        EKO manuals.
  - vendor: Hukseflux
    slug: hukseflux
    models:
    - model: SR20-D2
      status: mapped
      contracts: [devices/hukseflux/sr20-d2/telemetry.omb.yaml]
      source: hukseflux-sr20-d2
      layout: hukseflux-sr20-d2
      encodings:
      - i32
      - u32
      - f32
      - i16
      - u16
      - exponent10
      - invalid
      - stability_constant
      - max_read_registers
      notes: >-
        Compensated and uncompensated irradiance (S32, 0.01 W/m2), body temperature, thermopile resistance (invalid
        0 until a measurement is triggered via coil 2), irradiance scaling factor (unconverted, see c10-scaling-factor-register),
        sensor voltage (1e-9 V), serial, sensitivity float (uV.m2/W), response time, calibration date, firmware
        and hardware version. constraints.maxReadRegisters 5 from "Up to five 16 bit registers can be requested
        in one request". Sensor model string (32-39) left out: byte order within a register not stated.
    - model: SR15-D1A3
      status: needs-check
      notes: >-
        The SR15 digital series manual covers SR15-D1 and SR15-D2A2; SR15-D1A3 is not an ordering code in it (c10-sr15-d1a3-scope).
        If SR15-D1 is meant, its tables follow the SR20-D2 pattern and the extractor can be extended once the maintainer
        confirms the model.
    - model: SR30-M2-D1
      status: needs-check
      notes: Word order of 32-bit registers not stated (c10-sr30-word-order).
    sources:
    - id: hukseflux-sr20-d2
      title: SR20-D2 Digital Class A pyranometer user manual
      revision: v2404
      url: https://www.hukx.com/uploads/SR20-D2_manual_v2404.pdf
      landing_url: https://www.hukx.com/solar-radiation-sensors/pyranometers
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        hukseflux.com redirects (301) to www.hukx.com, the vendor's current domain. Tables 6.3.4 (p34), 6.3.6 (p36)
        and appendix Table 9.12.2 (p67-69) are parsed and cross-checked row by row.
    - title: SR15 digital series user manual
      revision: v2504
      url: https://www.hukx.com/uploads/SR15-digital-series-user-manual.pdf
      landing_url: https://www.hukx.com/solar-radiation-sensors/pyranometers
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Fetchable and stable; not added to the manifest because the target model is out of scope.
    - title: SR30-M2-D1 pyranometer user manual
      revision: v2508
      url: https://www.hukx.com/uploads/SR30-M2-D1-user-manual.pdf
      landing_url: https://www.hukx.com/solar-radiation-sensors/pyranometers
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Fetchable and stable; not added to the manifest because the core irradiance (registers 2+3, S32) cannot
        be decoded without a stated word order. The extractor refuses this manual ("word order statement missing").
  - vendor: IMT Technology
    slug: imt-technology
    models:
    - model: Si-RS485TC-T-MB
      status: mapped
      contracts: [devices/imt-technology/si-rs485tc-t-mb/telemetry.omb.yaml]
      source: imt-technology-si-rs485-modbus
      layout: imt-si-rs485
      encodings: [u16, i16, exponent10, offset]
      notes: >-
        Irradiance (0.1 W/m2), cell temperature (i16, 0.1 °C) and the two compatibility cell temperature registers
        (u16 with offsets -25 and -100). Below the 6-point floor because the device exposes no more registers over
        standard function codes; serial, firmware and bus parameters need FC 0x46 (c10-vendor-function-code).
    - model: Si-RS485TC-2T-MB
      status: mapped
      contracts: [devices/imt-technology/si-rs485tc-2t-mb/telemetry.omb.yaml]
      source: imt-technology-si-rs485-modbus
      layout: imt-si-rs485
      encodings: [u16, i16, exponent10, offset]
      notes: >-
        As Si-RS485TC-T-MB plus external temperature 1 (register 8, ambient on this type).
    - model: Si-RS485TC-T-Tm-MB
      status: mapped
      contracts: [devices/imt-technology/si-rs485tc-t-tm-mb/telemetry.omb.yaml]
      source: imt-technology-si-rs485-modbus
      layout: imt-si-rs485
      encodings: [u16, i16, exponent10, offset]
      notes: >-
        As Si-RS485TC-T-MB plus external temperature 1 (register 8, PV module temperature on this type).
    sources:
    - id: imt-technology-si-rs485-modbus
      title: Modbus Specification for Irradiance Sensors Si-RS485…-MB
      revision: January 2026 (firmware 2.03)
      url: https://imt-technology.com/fileadmin/docs/en/products/Si-RS485_Modbus_SPEC_EN.pdf
      landing_url: https://imt-technology.com/fileadmin/docs/en/products/Specification_Si-RS485_MODBUS.pdf
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        The roster URL redirects over HTTPS to the final URL used here. Gain, offset, physical and data ranges are
        parsed and cross-checked (data × gain + offset = physical range). Three companion IMT documents (below)
        were checked for the address base and function code; none states either, so no evidence document is pinned.
    - title: Si-RS485 selection table (datasheet)
      revision: March 2026
      url: https://imt-technology.com/fileadmin/docs/en/products/Si-RS485-Table_DS_EN.pdf
      landing_url: https://imt-technology.com/fileadmin/docs/en/products/Si-RS485-Table_DS_EN.pdf
      format: pdf
      http_status: 200
      admitted: false
      notes: Used to word the per-model descriptions; not a contract source.
    - title: Digital Silicon Irradiance Sensors instruction sheet (Si-Sensor-RS485)
      revision: October 2026
      url: https://imt-technology.com/fileadmin/docs/en/products/Si-Sensor-RS485_IM_EN.pdf
      landing_url: https://imt-technology.com/en/downloads
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Checked as a possible evidence document for the address base and function code; it states neither.
    - title: Si-Modbus-Configurator_V0.2n documentation
      revision: October 2026
      url: https://imt-technology.com/fileadmin/docs/de/produkte/Si-Modbus-Configurator_IM_EN.pdf
      landing_url: https://imt-technology.com/en/downloads
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Checked as a possible evidence document; it states neither the address base nor the function code.
    - title: Silicon Irradiance Sensors data sheet (Si-Sensor)
      revision: October 2026
      url: https://imt-technology.com/fileadmin/docs/en/products/Si-Sensor_DS_EN.pdf
      landing_url: https://imt-technology.com/en/downloads
      format: pdf
      http_status: 200
      admitted: false
      notes: >-
        Checked as a possible evidence document; it states neither the address base nor the function code.
  - vendor: Kipp & Zonen
    slug: kipp-zonen
    models:
    - model: SMP3
      status: mapped
      contracts: [devices/kipp-zonen/smp3/telemetry.omb.yaml]
      source: kipp-zonen-smp-modbus
      layout: kipp-zonen-smp-dm107
      encodings: [enum, flags, i16, i32, u32, bool, exponent10, side_effects_ranges]
      notes: >-
        Data model 107. Device type enum, operational mode enum, status flags (bits 0-12), scale factor, compensated
        and raw irradiance (unconverted, c10-negated-scale-factor), body temperature, supply voltage, sensor input
        voltage (i32, MSB first), error code, on-time (u32 from TIMEH/TIMEL), batch, serial, software and hardware
        version, error flag and calibration error discrete inputs. Side-effect ranges: input register 7 (reading
        starts a new standard deviation period) and discrete inputs 2-4 (cleared on read). F32 registers 10006+
        left out (c10-kipp-float-word-order).
    - model: SMP6
      status: mapped
      contracts: [devices/kipp-zonen/smp6/telemetry.omb.yaml]
      source: kipp-zonen-smp-modbus
      layout: kipp-zonen-smp-dm107
      encodings: [enum, flags, i16, i32, u32, bool, exponent10, side_effects_ranges]
      notes: Same layout as SMP3.
    - model: SMP10
      status: mapped
      contracts: [devices/kipp-zonen/smp10/telemetry.omb.yaml]
      source: kipp-zonen-smp-modbus
      layout: kipp-zonen-smp-dm107
      encodings: [enum, flags, i16, i32, u32, bool, exponent10, side_effects_ranges]
      notes: Same layout as SMP3.
    sources:
    - id: kipp-zonen-smp-modbus
      title: Smart Pyranometer Modbus® Communication Manual
      revision: 0426210 | 01-0324
      url: https://cdn.hach.com/1XMCM0ZF/at/j8rsw3f2f9b7s3wtzkqs9ch/SO-KZ-RE-mn-Communications_Modbus-EN-GL-240320.pdf
      landing_url: https://www.kippzonen.com/products/smp3-pyranometer
      format: pdf
      http_status: 200
      admitted: true
      notes: >-
        Published by OTT HydroMet on the Hach CDN, linked from the Kipp & Zonen product page. The extractor requires
        the p2 command table rows 0X02 Read Discrete Inputs and 0X04 Read Input Register and the holding = input
        statement. The SMP Series operational manual V2.0 (2025, cdn.hach.com, discovery only) has the same register
        content and also no float word order.
extras:
- vendor: Victron Energy
  model: Cerbo GX (GX system service)
  class: 4
  contracts: [devices/victron/cerbo-gx/system.omb.yaml]
  notes: >-
    Pilot contract from the pinned dbus_modbustcp attributes.csv; the GX gateway itself, not one of the three class
    4 target models.
themes:
- id: validity-from-other-points
  title: Validity decided by another register or bit
  decisions: D6 (invalid), D9
  summary: >-
    A value is valid only when a status bit, a mode or a device-level flag says so. invalid lists raw sentinels
    of the point itself and cannot reference another point.
  items:
  - c01-validity-bit-datetime
  - c04-schneider-device-present-gate
  - c05-tecsystem-disabled-channel-zero
  - c06-siemens-data-invalid-flag
  - c07-validity-from-status-register
- id: configuration-selects-decode
  title: Scale, unit, word order or layout selected by configuration
  decisions: D3 (variants), D5, D9, D13
  summary: >-
    A configuration register or device setting changes how other registers decode. variants.match covers firmware
    and hardware only, and exponent10 references take the raw exponent only.
  items:
  - c01-configurable-word-order
  - c03-config-dependent-layout
  - c06-configured-default-scaling
  - c07-enum-selected-scale-unit
  - c08-schneider-cmi-frequency-unit
  - c08-schneider-current-decade
  - c09-kohler-unit-system-register
  - c09-woodward-exponent-stability
  - c10-config-selected-unit
  - c10-register-type-profiles
  - c10-scaling-factor-register
- id: non-linear-conversion
  title: Conversions the linear model cannot express
  decisions: D6, D9
  summary: >-
    Folded four-quadrant power factor, ratios to other points or parameters, and scale factors that divide.
  items:
  - c01-folded-power-factor
  - c02-schneider-4q-pf
  - c02-janitza-short-ratio
  - c08-abb-ratio-scaling
  - c10-negated-scale-factor
- id: composite-values
  title: Values composed from several registers or fields
  decisions: D6, D7
  summary: >-
    Decimal splits (base 1000 or 10000), MSW/LSW counter pairs with decimal ranges, packed BCD, timestamps from
    two words, and statuses refined by a second register.
  items:
  - c01-bcd-setting
  - c02-schneider-mod10k
  - c03-solis-composite-status
  - c05-comem-event-timestamp
  - c05-tapcon-230-avt-counter-words
  - c08-schneider-energy-decades
  - c09-smartgen-hgm6120t-split-counters
- id: sentinels-and-saturation
  title: Sentinels beyond exact raw values
  decisions: D6 (invalid, section 6.6)
  summary: >-
    Sentinel ranges, a sentinel in one word of a multi-word value, saturated (clamped) readings, not-available strings,
    and u64 sentinels above 2^53.
  items:
  - c01-msw-overflow-sentinel
  - c01-u64-sentinel-precision
  - c03-string-not-available
  - c05-mht410-saturation-codes
  - c06-measurement-saturation
  - c09-kohler-dm3500-sentinel-ranges
- id: enums-and-flags
  title: Enums and flags outside plain integer fields
  decisions: D6 (section 6.5), D7
  summary: >-
    Enumerations carried as floats, flag sets mixed with a bit field, a flag width the schema lacks, and bit lists
    declared signed.
  items:
  - c01-float-coded-enum
  - c02-janitza-rotation-float-enum
  - c06-flags-with-bit-field
  - c08-flags-width
  - c09-woodward-bitlist-int16
- id: discovery-and-addressing
  title: Discovery, gateway unit IDs and address bases
  decisions: D3, D4, D12
  summary: >-
    SunSpec model chains that move, gateway-assigned unit IDs, data behind a vendor function code, and an address
    base read from a column header.
  items:
  - c03-fronius-sunspec-discovery
  - c03-sma-sunspec-discovery
  - c04-fronius-dynamic-model-chain
  - c04-victron-gateway-unit-id
  - c05-tecsystem-address-base
  - c10-vendor-function-code
- id: read-behaviour
  title: Request shape, coherence and timing
  decisions: D9 (stability), D10
  summary: >-
    A register whose meaning depends on the request length, safe gaps over defined points, multi-word and scale-factor
    coherence, and a power-up delay.
  items:
  - c01-request-shape-dependent-register
  - c01-safe-gap-over-points
  - c04-fronius-scale-factor-coherence
  - c05-mmt162-power-up-delay
  - c10-coherent-multiword-read
- id: units
  title: Units outside UCUM
  decisions: D13
  summary: >-
    Reactive power (var) and per-unit quantities (multiples of rated current or voltage).
  items: [c01-var-unit, c03-reactive-power-unit, c06-per-unit-quantities]
- id: structure-and-records
  title: Arrays, strings, records and device tests
  decisions: D3, D7, D14
  summary: >-
    Index bases for count arrays, odd-length strings, time-tagged event records, and vendor test registers as level-4
    anchors.
  items:
  - c01-odd-length-string
  - c05-test-value-registers
  - c06-time-tagged-records
  - c07-count-array-index
work_items:
- id: c01-request-shape-dependent-register
  kind: spec-gap
  vendor: Carlo Gavazzi; Eastron
  models: [EM511, EM530, EM540, SDM230, SDM630]
  summary: >-
    A register returns a different quantity depending on the request length; the draft cannot hold both points.
  evidence: >-
    EM511 rev 1.8 p.13 Table 4.1-1 000Ah 'W dmd' INT32 (000Ah-000Bh) and p.16 section 4.5 000Bh 'Carlo Gavazzi Controls
    identification code' UINT16, 'limited to a word at a time'. EM530/EM540 v1.3 p.12 000Ah 'V L3-L1' INT32 and
    p.18 000Bh identification code. Eastron SDM230 v1.4 p.2 and SDM630 v1.8 p.2: 'will response to any single input
    or holding register read with an instrument type specific value'.
  detail: >-
    ranges[].policy isolated (section 7) only restricts how a point is read; E002 still rejects an identification
    point at 11 overlapping an i32 at 10-11, and variants (5.6) select by firmware or hardware, not by request shape.
    The contracts here keep the identification code and drop W dmd / V L3-L1. Options: let an isolated range scope
    an overlap exemption, or a request-shape qualifier.
  decision: D10 (read constraints); touches E002 (D14)
  regression: >-
    Contract with v_l3_l1 (i32, wordOrder little, input 10) and identification_code (u16, input 11, isolated 11/1)
    validates. FC04 11 count 1 -> [0x06E0] -> identification_code 1760 (em540dinav23xs1x); FC04 10 count 2 -> [0x0960,
    0x0000] -> v_l3_l1 = 240.0 V with exponent10 -1.
  owner: maintainer
  class: 1
- id: c01-msw-overflow-sentinel
  kind: question
  vendor: Carlo Gavazzi
  models: [EM530, EM540]
  summary: >-
    Overflow is signalled by the most significant word alone (MSW == 7FFFh); invalid lists exact raw values only,
    so this needs 65536 entries.
  evidence: >-
    EM530/EM540 v1.3 p.10 section 3.3: 'The overflow indication EEE is displayed when the MSW value of the relevant
    variable is 7FFFh.' Applies e.g. to V L1-N 0120h (300289) INT32, LSW first.
  detail: >-
    For an i32 this is 65536 raw values (0x7FFF0000-0x7FFFFFFF): expressible only as a 65536-entry invalid list.
    A masked u16 shadow point over the MSW would overlap the i32 (E002) and cannot drive its quality. Contracts
    here carry no invalid list for EM530/EM540. Option: invalid entries as {mask, value} or a range. Recorded as
    a question because the draft can express it literally.
  decision: D6 (numeric model; section 6.6 validity)
  regression: >-
    FC04 0x0120 count 2 -> [0x0000, 0x7FFF] (LSW first) -> raw 0x7FFF0000 -> quality invalid (today decodes as 214741606.4
    V).
  owner: maintainer
  class: 1
- id: c01-bcd-setting
  kind: spec-gap
  vendor: Eastron
  models: [SDM230]
  summary: Packed BCD configuration word (four 1-byte BCD fields) has no type in the draft.
  evidence: >-
    SDM230 v1.4 p.4 holding 462721 (F500h): 'Demand interval, slide time, automatic scroll display interval (scroll
    Time), Backlight time', 'min-min-s-min', 'Data Format: BCD (length: 4 byte)'.
  detail: >-
    Masks can isolate each byte but cannot turn 0x60 into 60. BCD is listed as reserved in section 11. The byte-to-field
    order (first field in the high byte of the first register) is my reading of 'min-min-s-min' and needs vendor
    confirmation. Not mapped.
  decision: D6 (numeric model; section 11 reserved types)
  regression: >-
    FC03 0xF500 count 2 -> [0x6001, 0x0560] -> demand_interval 60 min, slide_time 1 min, scroll_time 5 s, backlight_time
    60 min.
  owner: maintainer
  class: 1
- id: c01-folded-power-factor
  kind: spec-gap
  vendor: Schneider Electric
  models: [iEM3155, iEM3255, iEM3355]
  summary: >-
    Power factor float folded into -2..+2 to encode the quadrant; no linear conversion recovers PF.
  evidence: >-
    DOCA0005EN-16 p.67, 0x0C0B (register 3084) Total Power Factor Float32: '-1 < PF < 0 = Quad 2 ... -2 < PF < -1
    = Quad 3 ... 0 < PF < 1 = Quad 1 ... 1 < PF < 2 = Quad 4'.
  detail: >-
    The raw float is expressible; the quadrant (and the conventional PF magnitude) needs a piecewise transform (section
    11 reserves conditional conversion). The doc states only the quadrant ranges; the magnitude formula (2 - x above
    1, -2 - x below -1) is an inference to confirm.
  decision: D6 (numeric model / conversion)
  regression: >-
    f32 1.2 (0x3F99999A) -> quadrant 4, active power positive, capacitive (stated); PF 0.8 (inferred). f32 -1.2
    -> quadrant 3 (stated); PF -0.8 (inferred).
  owner: maintainer
  class: 1
- id: c01-validity-bit-datetime
  kind: spec-gap
  vendor: Schneider Electric; ABB
  models: [iEM3155, iEM3255, iEM3355, B21]
  summary: >-
    Packed 4-word DATETIME with an in-band validity bit; fields fit masks, but neither a composite timestamp nor
    bit-driven validity is expressible.
  evidence: >-
    DOCA0005EN-16 p.56-57 DATETIME: word1 year b6:b0 (from 2000), word2 month b11:b8, WD b7:b5, day b4:b0, word3
    SU b15, hour b12:b8, iV b7 ('Bit to 0 if this parameter is not valid'), minute b5:b0, word4 milliseconds; used
    at 0x0083 Date of Manufacture. ABB B21 p.75 8A00 Date/time: 6 bytes year..second, year offset shown only by
    the B23/B24 p.82 example (2010 -> 0x0A).
  detail: >-
    Each field maps to a masked u16 (offset 2000 for the year), but quality depends on another bit (iV), which section
    6.6 cannot express, and a timestamp needs all four words from one read (blocks.coherent only if the vendor guarantees
    it). Timestamps are reserved in section 11. Not mapped.
  decision: D6 (types; section 11) and section 6.6 validity
  regression: >-
    FC03 0x0083 count 4 -> [0x001A, 0x0B0D, 0x0E9E, 0x0000] -> 2026-11-13 14:30:00.000 valid; with word3 0x0E1E
    (iV = 0) -> invalid.
  owner: maintainer
  class: 1
- id: c01-var-unit
  kind: question
  vendor: ABB; Carlo Gavazzi; Eastron
  models: [B21, B23, B24, EM511, EM530, EM540, SDM230, SDM630]
  summary: >-
    UCUM has no var; the draft allows it with warning W006, the corpus builder rejects it, so reactive points carry
    no unit.
  evidence: >-
    ABB B21 p.73 5B1C 'Reactive power Total ... var'; EM511 p.13 0008h 'var*10'; SDM230 p.2 30025 'VAr'.
  detail: >-
    Contracts here omit the unit (W001) and put the vendor unit in description, because corpus/run.py rejects var.
    Decide: accept var under W006, prescribe a UCUM spelling (e.g. V.A{reactive}), or keep omitting it.
  decision: D13 (semantics and units)
  regression: >-
    ABB 0x5B1C i32 raw 12345, exponent10 -2 -> 123.45 with a machine-readable reactive-power unit.
  owner: maintainer
  class: 1
- id: c01-float-coded-enum
  kind: question
  vendor: Eastron
  models: [SDM230, SDM630]
  summary: >-
    Settings are enumerations transported as IEEE floats; may enum apply to an f32 whose value is integral?
  evidence: >-
    SDM630 v1.8 p.7 40029 Network Baud Rate '0 = 2400 baud ... 4 = 38400 baud', 'Data Format : Float'; SDM230 p.4
    40029 and 40087 Pulse1 Energy Type, same pattern.
  detail: >-
    Section 6.5 says enumerations map raw integers; E013 only defines ranges for integer types. Not mapped.
  decision: D6 (numeric model; section 6.5)
  regression: FC03 0x001C count 2 -> [0x4000, 0x0000] (f32 2.0) -> enum 9600 baud.
  owner: maintainer
  class: 1
- id: c01-u64-sentinel-precision
  kind: question
  vendor: ABB
  models: [B21, B23, B24]
  summary: >-
    invalid: [18446744073709551615] on u64 points exceeds 2^53; JSON consumers parsing contracts as binary64 cannot
    match it.
  evidence: >-
    ABB B21 p.69 'Unused registers': unsigned quantities read FFFF in all registers; 5000 Active import kWh is 4
    registers Unsigned (p.70).
  detail: >-
    Section 6.4 requires raws above 2^53 to stay exact and be carried as strings in interchange, but schema $defs/point.invalid
    only allows integers.
  decision: D6 (numeric model)
  regression: >-
    FC03 0x5000 count 4 -> [0xFFFF, 0xFFFF, 0xFFFF, 0xFFFF] -> active_import_energy invalid in every implementation,
    including those reading the contract with a binary64 JSON parser.
  owner: maintainer
  class: 1
- id: c01-odd-length-string
  kind: question
  vendor: Carlo Gavazzi
  models: [EM511, EM530, EM540]
  summary: >-
    13-character serial number in 7 registers with the last low byte 'not to be used'.
  evidence: >-
    EM511 p.21 / EM530-EM540 p.30 section 4.10: 5000h-5006h letters 1-13, 5006h 'LSB: not to be used'.
  detail: >-
    A string point decodes 14 bytes and stops only at NUL; if the unused byte is not NUL or space the value gains
    a stray character. Not mapped.
  decision: D6 (section 6.2 strings)
  regression: >-
    FC04 0x5000 count 7 with the 14th byte 0x41 -> serial_number of 13 characters, without the trailing 'A'.
  owner: maintainer
  class: 1
- id: c01-configurable-word-order
  kind: question
  vendor: Eastron
  models: [SDM230, SDM630]
  summary: >-
    Float word order is a runtime setting (Register Order); contracts assume the default.
  evidence: >-
    SDM630 v1.8 p.1 'Most significant register first (Default) ... See Holding Register Register Order'; p.7 writing
    2141.0 sets the order for all float transactions.
  detail: >-
    Variants (5.6) could duplicate every point per order, but they model firmware/hardware, not configuration. Same
    pattern: SDM630 wiring system decides which values read zero (p.2). Decide whether configuration-dependent semantics
    belong in variants, a conditions profile, or stay out of scope.
  decision: D5 (byte/word order); D3 (scope)
  regression: >-
    Register Order reversed: FC04 0x0000 count 2 -> [0x8000, 0x4370] -> voltage_l1_n 240.5 V.
  owner: maintainer
  class: 1
- id: c01-safe-gap-over-points
  kind: question
  vendor: ABB
  models: [B21, B23, B24]
  summary: A safe_gap range that covers defined points as well as holes.
  evidence: >-
    ABB B21 p.69 / B23-B24 p.85: 'Reading any registers within this range [1000-8EFF] will result in a normal Modbus
    response'.
  detail: >-
    Mapped as one safe_gap range 0x1000 count 0x7F00. Section 7 says 'undefined but safe'; confirm a validator accepts
    points inside a safe_gap range.
  decision: D10 (read constraints)
  owner: maintainer
  class: 1
- id: c01-cg-overflow-word-order
  kind: doc-ambiguity
  vendor: Carlo Gavazzi
  models: [EM511]
  summary: EM511 overflow 0x7FFFFFFF read as the decoded INT32 value under LSW-first order.
  evidence: >-
    EM511 rev 1.8 p.11 section 3.3: 'represented as 0x7FFF for 16-bit registers, 0x7FFFFFFF for 32-bit registers';
    p.10 LSW->MSW.
  detail: >-
    Mapped invalid: [2147483647] (wire [0xFFFF, 0x7FFF]). If the meter puts 7FFF first on the wire the sentinel
    would never match; a device test would settle it.
  owner: vendor
  class: 1
- id: c01-socomec-cloudflare
  kind: source-access
  vendor: Socomec
  models: [COUNTIS E23, COUNTIS E24, COUNTIS E43]
  summary: All Socomec communication tables sit behind a Cloudflare bot challenge.
  evidence: >-
    2026-11-13 from this machine: emea.socomec.com 2024-09/...E23..._2022-08_CMT_EN_0.html, 2024-09/...E24..._2017-08_CMT_EN_0.html,
    2022-11/...E43..._2019-09_CMT201266_EN.html and 2025-01/...E43..._2025-01_CMT201266_EN.html: HTTP 403, cf-mitigated:
    challenge. Same 403 on www.socomec.co.in/.co.uk/.us/.fr/.de/.es/.it. www.socomec.com: HTTP 200 JavaScript SPA
    shell, not the document.
  detail: >-
    Blocked under the admission rules (no challenge solving, no browser UA). Needs a vendor-hosted copy without
    the challenge (e.g. a PDF on a CDN or a repository mirror the vendor publishes). CI will re-test.
  owner: vendor
  class: 1
- id: c01-eastron-bare-host-tls
  kind: source-access
  vendor: Eastron
  models: [SDM230, SDM630]
  summary: Roster URLs on eastroneurope.com fail TLS; www.eastroneurope.com works.
  evidence: >-
    curl exit 60: 'no alternative certificate subject name matches target host name eastroneurope.com'.
  detail: Manifest uses the www host, as the SDM120 pilot does.
  owner: tooling
  class: 1
- id: c01-schneider-word-order
  kind: doc-ambiguity
  vendor: Schneider Electric
  models: [iEM3155, iEM3255, iEM3355]
  summary: DOCA0005EN never states the register order of Float32, UInt32 or Int64 values.
  evidence: >-
    DOCA0005EN-16 p.56 'Unit table' defines the types; no word-order statement or worked example anywhere (searched
    for order, significant, endian, MSW/LSW, example frames).
  detail: >-
    Blocks every core measurement (p.66-68). Needs a Schneider source that states the order (e.g. a Modbus FAQ or
    register-list file) before mapping. Also note the edition-pinned URL in this report.
  owner: vendor
  class: 1
- id: c01-schneider-int64-signedness
  kind: doc-ambiguity
  vendor: Schneider Electric
  models: [iEM3155, iEM3255, iEM3355]
  summary: Int64 is defined as unsigned on p.56 but called signed on p.67.
  evidence: >-
    DOCA0005EN-16 p.56 'Int64 64 bit unsigned integer 0 to 18 446 744 073 709 551 615'; p.67 'available in both
    signed 64-bit integer and 32-bit floating point format'.
  detail: Decide u64 vs i64 once word order is known.
  owner: vendor
  class: 1
- id: c01-cg-int64-word-order
  kind: doc-ambiguity
  vendor: Carlo Gavazzi
  models: [EM511, EM530, EM540]
  summary: 64-bit Wh energy rows are INT64, a format the data-format table does not define.
  evidence: >-
    EM511 p.15 / EM530-EM540 p.17 Table 4.3 0500h 'kWh (+) TOT' 4 words INT64 'Value weight: Wh'; p.10 section 3.1
    lists UINT64 (not INT64) with LSW->MSW.
  detail: >-
    Signedness and word order of INT64 are not stated; the 64-bit energies are left out.
  owner: vendor
  class: 1
- id: c01-cg-request-limit
  kind: doc-ambiguity
  vendor: Carlo Gavazzi
  models: [EM511, EM530, EM540]
  summary: Read limit stated as 125 registers in text but 1-20 in the frame table.
  evidence: >-
    EM511 p.5-6 / EM530-EM540 p.5-6: 'It is possible to read maximum 125 registers' vs 'Quantity of registers (N
    word) 1 to 14h (1 to 20)'.
  detail: No maxReadRegisters set. A device test or vendor answer should decide.
  owner: vendor
  class: 1
- id: c01-cg-errata
  kind: vendor-erratum
  vendor: Carlo Gavazzi
  models: [EM511, EM530, EM540]
  summary: Part-code and Modicom/physical address mismatches in unselected rows.
  evidence: >-
    EM511 p.12 EM511DINAV81XS1SFA decimal 1795 vs hex 0702 (PFB's code); EM511 p.17 304360/110Bh (expected 1107h);
    EM511 p.21 and EM530-EM540 p.29 316657/4210h (expected 4110h); EM530-EM540 p.20 304357/1105h (expected 1104h)
    and 304360/110Bh; EM530-EM540 p.15 300282 0119h length 1 INT32 overlapping kvarh (-) TOT 0118h-0119h; EM511
    p.22 Device state 'prevails on value 2' with no value 2 listed.
  detail: >-
    Selected rows are all consistent; the SFA part code is left out of the identification enum.
  owner: vendor
  class: 1
- id: c01-eastron-holding-gaps
  kind: doc-ambiguity
  vendor: Eastron
  models: [SDM230, SDM630]
  summary: >-
    Holding parameters with unclear encoding: 2-byte Hex values in 2-register slots, uint32 serial word order, missing
    Register Order row.
  evidence: >-
    SDM230 p.5 463761 (F910h) Pulse 1 constant and 463776 (F920h) Measurement mode 'Data Format: Hex (length: 2
    byte)' while p.2 requires even register counts and single-register reads return an instrument type value; SDM230
    p.5 / SDM630 p.7 464513 (FC00h) Serial number 'unsigned int32' (word order stated only for floats); SDM230 p.1
    and SDM630 p.1/p.7 refer to a 'Register Order' holding register that neither table lists.
  detail: >-
    All left out. If the 2-byte value sits in the first register of the pair, it could be a u32 with mask 0xFFFF0000;
    needs vendor confirmation.
  owner: vendor
  class: 1
- id: c01-eastron-errata
  kind: vendor-erratum
  vendor: Eastron
  models: [SDM230, SDM630]
  summary: Typos in the SDM630 holding table and unit/revision inconsistencies.
  evidence: >-
    SDM630 p.6 hex bytes '00 OC' (40013) and '00 OE' (40015) use a letter O; p.7 Parameter Number column shows 30729
    for 461457 and 464513 for 464513; p.3 30087 'Maximum total system power demand' unit VA (SDM230 p.3 says W);
    SDM230 page headers say V1.3, title says V1.4.
  detail: >-
    The extractor accepts the letter O only in hex bytes it cross-checks against the 4X register number.
  owner: vendor
  class: 1
- id: c01-abb-flag-words
  kind: doc-ambiguity
  vendor: ABB
  models: [B21, B23, B24]
  summary: 64-bit Error/Information/Warning/Alarm flag words have no bit definitions.
  evidence: >-
    B21 p.75 / B23-B24 p.91: 8A13, 8A19, 8A1F, 8A25 '64 flags', 4 registers, 'Bit string'.
  detail: Not mapped; a flags point needs named bits.
  owner: vendor
  class: 1
- id: c01-tooling-pdf-columns
  kind: tooling
  vendor: Carlo Gavazzi; ABB
  models: [EM511, EM530, EM540, B21, B23, B24]
  summary: >-
    sourcelib has no word-position helper; extractors infer table cells from pdftotext -layout columns.
  evidence: >-
    corpus/extractors/carlo_gavazzi_em5xx_protocol.py rebuilds multi-line Notes cells by column position; abb_b2x_manual.py
    splits cells on runs of two spaces.
  detail: >-
    A sourcelib pdf_words(data, page) helper on pdftotext -bbox-layout would make cell assignment explicit. Layout
    output may differ between Poppler versions (local 26.11.0; CI installs Ubuntu poppler-utils): the CI run is
    the real test. Also: run.py lets extractors return points, components and constraints but not defaults, so the
    parsed LSW-first word order is repeated on every Carlo Gavazzi i32 point.
  owner: tooling
  class: 1
- id: c02-eaton-access
  kind: source-access
  vendor: Eaton
  models:
  - Power Xpert Meter 4000
  - Power Xpert Meter 6000
  - Power Xpert Meter 8000
  summary: The IB150014EN register map PDF on eaton.com could not be fetched.
  evidence: >-
    curl exit code 92 (HTTP/2 stream INTERNAL_ERROR) on the pxm468k-modbus-register-map-ib150014en.pdf URL; --http1.1
    timed out with 0 bytes; https://www.eaton.com/ failed the same way. No HTTP status was received.
  detail: >-
    Retry from the clean CI runner. If eaton.com still refuses non-browser clients, find the same document on another
    Eaton-owned host, or ask Eaton. No contract until a pinned copy exists.
  owner: maintainer
  class: 2
- id: c02-abb-2x-naming
  kind: model-scope
  vendor: ABB
  models: [M4M 2X Modbus]
  summary: >-
    The roster name "M4M 2X Modbus" does not occur in the map; product type 15 "M4M 2X RTU" was mapped.
  evidence: >-
    'Details' sheet IDs 15 to 20: M4M 2X RTU, RTU PQ1, RTU PQ2, RTU RTS, RTU PQ1+R, RTU PQ2+R. 'Mapping Table' column
    M names only "M4M 20 (all versions); M4M 30 (all versions)" even on rows whose ID columns include 15 to 26.
  detail: >-
    Confirm that the roster means the plain RTU variant, or add contracts for the PQ/RTS variants.
  owner: maintainer
  class: 2
- id: c02-abb-product-type-dtype
  kind: doc-ambiguity
  vendor: ABB
  models: [M4M 20 Modbus, M4M 30 Modbus, M4M 2X Modbus]
  summary: The product type ID row has no data type, so the point is left out.
  evidence: >-
    'Mapping Table' row 299, Product type number ID, 0x8910, 1 register, Data Type and Resolution empty, Details
    "See Details sheet".
  detail: >-
    Reading it as u16 would be a signedness guess, so it was dropped from the contracts (19 points). With a stated
    data type it becomes an enum over the Details sheet IDs 0 to 30. Ask ABB to fill in the data type.
  owner: vendor
  class: 2
- id: c02-abb-quadrant-enum
  kind: doc-ambiguity
  vendor: ABB
  models: [M4M 20 Modbus, M4M 30 Modbus, M4M 2X Modbus]
  summary: The current-quadrant registers have no documented values.
  evidence: >-
    'Mapping Table' row 59, Current quadrant, Total/L1/L2/L3, 0x5B44 (23364), 4 x 1 register, Unsigned.
  detail: Left out. Map it as an enum once ABB documents which value means which quadrant.
  owner: vendor
  class: 2
- id: c02-janitza-base-inferred
  kind: doc-ambiguity
  vendor: Janitza electronics
  models: [UMG 96RM, UMG 96RM-E, UMG 96RM-PN]
  summary: >-
    The zero base and the holding-register table are logically forced by the list, not stated; please confirm.
  evidence: >-
    DE and EN lists, PDF p.14: the parameter table starts at address 0 (device address, SHORT RD/WR). PDF p.4 "Modbus
    functions (slave)": 03 Read Holding Registers and 04 Read Input Registers are both listed, with 06/16 presetting
    holding registers (4X references); no sentence says which table the address list is, or that its addresses are
    PDU addresses.
  detail: >-
    Mapped under rule 3: zero-based because the list contains address 0, holding registers because read-only and
    writable (FC 06/16) rows share one list; one sentence says so in info.description of the three contracts. The
    extractor requires the address-0 row and the slave function list. FC 04 may serve the same addresses, which
    the document also does not state. A Janitza statement or a device test would settle it.
  decision: D4
  owner: maintainer
  class: 2
- id: c02-janitza-19068-erratum
  kind: vendor-erratum
  vendor: Janitza electronics
  models: [UMG 96RM, UMG 96RM-PN]
  summary: >-
    Address 19068 is labelled "consumed, rate 1 [1]" in the German list but "consumed [0]" in the English UMG 96RM-E
    list.
  evidence: >-
    DE Dok. Nr. 1.040.033.u PDF p.17, 19068 "Real energy L1..L3, consumed, rate 1 [1]"; EN Dok. Nr. 1.040.085.8.o
    PDF p.19, 19068 "Real energy L1..L3, consumed [0]".
  detail: >-
    Not used; import energy is taken from 5352 in "Energie, Typ Float" instead. Ask Janitza which label is right.
  owner: vendor
  class: 2
- id: c02-janitza-short-ratio
  kind: spec-gap
  vendor: Janitza electronics
  models: [UMG 96RM, UMG 96RM-E, UMG 96RM-PN]
  summary: >-
    A short value must be multiplied by a transformer ratio held in two other float registers; the draft cannot
    express raw x pointA / pointB.
  evidence: >-
    DE PDF p.6: "Messwerte im Short-Format berücksichtigen nicht die eingestellten Wandlerverhältnisse, d.h. diese
    Messwerte sind mit dem entsprechenden Wandlerfaktor zu multiplizieren" (EN PDF p.5, same). Row: "Messwerte,
    Typ Short", 3530 SHORT V, Voltage U1 L1-N, resolution 0,1 (DE PDF p.20). Ratio rows (PDF p.14): 14 FLOAT V "Spannungswandler
    V1, prim.", 16 FLOAT V "Spannungswandler V1, sek."; current transformers at 10/12, 18/20 and so on.
  detail: >-
    §6.4 allows a literal multiplier and an integer exponent10 that may reference a point; neither carries a ratio
    of two float points. The contracts expose the secondary value and point to the float register that already includes
    the ratio. A minimal extension would be `multiplier: {point: a, divideBy: b}` (or a general factor reference)
    under the D9 dependency rules. The document says "the corresponding transformer factor" and does not spell out
    primary / secondary; the regression assumes that ratio.
  decision: D6, D9
  regression: >-
    3530 = 0x08FC (2300), 14-15 = 0x469C 0x4000 (f32 20000.0), 16-17 = 0x42C8 0x0000 (f32 100.0) -> 2300 x 0.1 x
    20000 / 100 = 46000 V.
  owner: maintainer
  class: 2
- id: c02-janitza-rotation-float-enum
  kind: question
  vendor: Janitza electronics
  models: [UMG 96RM, UMG 96RM-E, UMG 96RM-PN]
  summary: >-
    The rotation field is a float carrying the codes 1, 0 and -1; §6.5 enums map raw integers only.
  evidence: >-
    DE PDF p.17, 19052 FLOAT RD "Rotation field; 1=right, 0=none, -1=left" (also 938 on PDF p.19); EN PDF p.19,
    19052.
  detail: >-
    Left out. Decide whether an enum may apply to an f32 whose values are exact integers, or whether such points
    stay plain numbers with the codes in the description.
  decision: D6
  owner: maintainer
  class: 2
- id: c02-siemens-word-order
  kind: doc-ambiguity
  vendor: Siemens
  models: [SENTRON PAC2200, SENTRON PAC3120, SENTRON PAC3220]
  summary: >-
    The PAC manuals state neither the meaning of "Offset" (PDU address or register number) nor the word order of
    float, unsigned long and double values.
  evidence: >-
    PAC2200 manual L1V30415167B-06 PDF p.107: measured values start at offset 1 (Voltage UL1-N, Float, 2 registers).
    PAC3120/PAC3220 manual L1V30425208F_RS-AA_002 PDF p.113: offset 1 Voltage L1-N; PDF p.122 (A.1.6): FC 0x02 offsets
    start at 0; PDF p.121 Table A-6: byte 0 = mask 0x01000000 (most significant byte); PDF p.137 (A.1.8 LED example):
    "Byte 3" transmitted first.
  detail: >-
    Not mapped. Needs a Siemens statement (or a worked request example with addresses and payload) for the base
    and the word order, or a device test the maintainer accepts as evidence.
  decision: D4, D5
  owner: vendor
  class: 2
- id: c02-siemens-bitmask-erratum
  kind: vendor-erratum
  vendor: Siemens
  models: [SENTRON PAC3120, SENTRON PAC3220]
  summary: >-
    Tables A-3 to A-5 give bit 1 the mask 0x00000010 (and higher bits 0x00000100, 0x00001000), which are nibble
    positions, not bit masks.
  evidence: >-
    PAC3120/PAC3220 manual PDF p.120 Table A-3 (offsets 207/209): DO 0.1 and DI 0.1, byte 3, bit 1, mask 0x00000010;
    PDF p.121 Tables A-4 and A-5 the same pattern. Table A-6 on PDF p.121 uses true bit masks.
  detail: >-
    Matters once the digital I/O status is mapped; take the bit number, not the mask. Report to Siemens.
  owner: vendor
  class: 2
- id: c02-schneider-base-wordorder
  kind: doc-ambiguity
  vendor: Schneider Electric
  models: [PM5110, PM5330, PM5560]
  summary: >-
    The PM5000 register lists state neither whether "Register" is zero- or one-based nor the word order of 32/64-bit
    values.
  evidence: >-
    PM556x workbook (sha256 312c4859..., Revision 1.4): 'Register List' column P "Register", e.g. P230 = 3084 Power
    Factor Total; no base or order statement on any sheet. User manual HRB1684301-18: not stated. FAQ FA332210:
    register offsets vary by meter.
  detail: >-
    Not mapped. Needs a Schneider document that states the base (for example "register N is read at address N-1")
    and the word order for PM5000 meters.
  decision: D4, D5
  owner: vendor
  class: 2
- id: c02-schneider-xls-reader
  kind: tooling
  vendor: Schneider Electric
  models: [PM5110, PM5330]
  summary: >-
    The PM51xx/PM53xx register list is a legacy BIFF .xls with VBA macros, which sourcelib cannot read.
  evidence: https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/069Kj00000TH2LXIA1, 902656
    bytes, sha256 f2357b9d5eabda9ca3a087ade4a155fbac53eaaaf58063e09537fa4e694c7293, two identical fetches.
  detail: >-
    Suggest a read-only BIFF8 cell reader in sourcelib (shared strings and number records only, never macros or
    formulas). No official PDF register list for PM5100/PM5300 was found; the firmware packages reportedly carry
    the list as well but were not fetched.
  owner: tooling
  class: 2
- id: c02-schneider-4q-pf
  kind: spec-gap
  vendor: Schneider Electric
  models: [PM5560]
  summary: >-
    The four-quadrant float power factor needs a piecewise decode that the draft's linear conversion cannot express.
  evidence: >-
    PM556x workbook 'Data Types'!A15 "4Q FP PF" (B15 "Four Quadrant Floating Point Power Factor", C15 "-2 - 2",
    D15 N/A 0xFFC00000, E15 pseudo code). Used by 'Register List' row 230 Power Factor Total, register 3084, 2 registers,
    4Q_FP_PF; also rows 234 (3092), 4904 (27312), 4993 (27788).
  detail: >-
    E15: if reg > 1 then PF = 2 - reg, leading; if reg < -1 then PF = -2 - reg, leading; if |reg| = 1 then unity;
    otherwise PF = reg, lagging. §6.4 is one linear formula and §11 reserves conditional conversion (`when`). The
    same workbook offers plain float PF registers (3192 "Power Factor Total IEC", -1 to 1), so a contract can avoid
    the encoding, but the 4Q registers (including min/max) cannot be decoded. The INT16U "IEC" and "Lead Lag" PF
    registers (3196, 3197: "if a negative value is reported, add 32768 then divide by 1000" for lagging) are expressible
    as a 0x7FFF mask with exponent10 -3 plus a bit-15 flag point.
  decision: D6
  regression: >-
    f32 0x3F99 0x999A (1.2) -> 0.8, leading; f32 0xBFE6 0x6666 (-1.8) -> -0.2, leading; f32 0xBF4C 0xCCCD (-0.8)
    -> -0.8, lagging; f32 0x3F80 0x0000 (1.0) -> 1.0, unity (once the word order is known).
  owner: maintainer
  class: 2
- id: c02-schneider-mod10k
  kind: question
  vendor: Schneider Electric
  models: [PM5110, PM5330, PM5560]
  summary: >-
    Could not confirm whether any PM5000 register uses an INT64 MOD10K energy format.
  evidence: >-
    PM556x 'Data Types' sheet lists INT64 (row 7) and no MOD10K type; energy at 3204 is INT64 Wh. The legacy .xls
    was only byte-scanned (strings): "INT64", "INT64U" and "4Q FP PF" occur, "MOD10" does not.
  detail: Recheck once the .xls can be read (c02-schneider-xls-reader).
  decision: D6
  owner: maintainer
  class: 2
- id: c03-fronius-word-order
  kind: doc-ambiguity
  vendor: Fronius
  models: [Primo 3.0-1, Primo 4.0-1, Primo 5.0-1]
  summary: No stated register order for 32/64-bit values; AC lifetime energy left out.
  evidence: >-
    Inverter_Register_Map_Int&SF_v1.0: WH 40094-40095 uint32 (Complete Map row 51), Evt1 40110-40111 uint32, ActWh
    40187-40190 acc64, F_Site_Energy_Total 510-513 uint64. Datamanager manual 033-24022026 only says '2 registers
    = 32 bit value' and refers to the SunSpec Alliance specifications for register addresses. Its worked read covers
    a string only (byte order within a register, ascending registers), not a 32-bit value.
  detail: >-
    SunSpec itself is high word first, but neither Fronius document (including the pinned Datamanager manual) says
    so. Either the vendor states it, or the maintainer admits a pinned SunSpec specification as evidence; then add
    WH (u32, exponent10 WH_SF) and the event flags.
  owner: vendor
  class: 3
- id: c03-fronius-sunspec-discovery
  kind: question
  vendor: Fronius
  models: [Primo 3.0-1, Primo 4.0-1, Primo 5.0-1]
  summary: >-
    Vendor says SunSpec register addresses are not constant and models should be located by scanning.
  evidence: >-
    Datamanager manual 'Register addresses': 'Register addresses do not remain constant ... Search for the model
    ... Then work with offsets'; 'Changing the Data Type': model type changes the addresses of all subsequent models.
  detail: >-
    Contract keeps the vendor's fixed Complete Map addresses for the Common block and inverter model only, which
    are first and follow a fixed-length block (checked). Later models (120-124, 160) were not mapped. Confirm this
    is acceptable before the sunspec profile exists.
  decision: D12
  owner: maintainer
  class: 3
- id: c03-config-dependent-layout
  kind: question
  vendor: Fronius
  models: [Primo 3.0-1, Primo 4.0-1, Primo 5.0-1]
  summary: >-
    Layout depends on a configuration register (F_ModelType) and Solis scope on production date; variants.match
    has only firmware/hardware.
  evidence: >-
    Fronius Register sheet row 6: F_ModelType 216, '1: Floating point 2: Integer & SF' selects model 111 vs 101
    at 40070; Solis protocol section 3 item 1: 'applies to machines manufactured after mid-2023'.
  detail: >-
    Today the contracts say this in info.description. A variant without match could carry it as text. Should variant
    match allow a register condition (e.g. sunspec_model_type == 2) or a production date?
  decision: D3
  owner: maintainer
  class: 3
- id: c03-fronius-primo-scope
  kind: model-scope
  vendor: Fronius
  models: [Primo 3.0-1, Primo 4.0-1, Primo 5.0-1]
  summary: >-
    Map applies only to Primo units with a Fronius Datamanager 2.0; DC input count not documented.
  evidence: >-
    Primo instructions 030-15102024: Datamanager 2.0 'only available as an option', 'light version' without it.
    Workbook DCA/DCV remark: 'Not supported if multiple DC inputs'.
  detail: >-
    Confirm with the Primo datasheet whether these models have one or two DC inputs. With two, dc_current and dc_voltage
    always read as not available and the per-input values live in model 160 (not mapped).
  owner: maintainer
  class: 3
- id: c03-fronius-st-used-column
  kind: doc-ambiguity
  vendor: Fronius
  models: [Primo 3.0-1, Primo 4.0-1, Primo 5.0-1]
  summary: St.csv/StVnd.csv have an unexplained fifth yes/no column.
  evidence: >-
    St.csv: '2,2,I_STATUS_SLEEPING,Sleeping (auto-shutdown),no', '6,...SHUTTING_DOWN...,no'.
  detail: >-
    Probably whether Fronius reports the state; the enum keeps all values since unknown or unused values are harmless.
    Needs a vendor statement.
  owner: vendor
  class: 3
- id: c03-solis-model-scope
  kind: model-scope
  vendor: Solis
  models: [S6-GR1P4K, S6-GR1P5K, S6-GR1P6K]
  summary: >-
    Protocol Ver3.7 does not name the S6-GR1P SKUs or firmware; scope is all power ranges, manufactured after mid-2023.
  evidence: >-
    Solis RS485_MODBUS Ver3.7 page 4 sections 1 and 3; Appendix 1 page 18 single-phase types 0x1010/0x3F2 'For 0.7-8K1P/7-10K1P'
    and 0x1110 screen-less series.
  detail: >-
    Mapped on the vendor's blanket statement. Ask Solis whether S6-GR1P4K/5K/6K built before mid-2023 use another
    protocol revision and which firmware applies; a client could check register 35000 once its address notation
    is confirmed.
  owner: vendor
  class: 3
- id: c03-solis-address-notation
  kind: doc-ambiguity
  vendor: Solis
  models: [S6-GR1P4K, S6-GR1P5K, S6-GR1P6K]
  summary: >-
    Section 3.3 gives Modicon-style ranges (30001-39999, 40001-49999) but the tables and examples use plain PDU
    numbers.
  evidence: >-
    Page 5 function-code table vs page 6 rows 2999-3545 and 35000; examples 6.1/6.2 '0B B6' = 2998, '0B B7' = 2999.
  detail: >-
    Rows 2998-3053 are resolved by the worked examples and the contracts use them as PDU addresses. Register 35000
    (Inverter Type) is left out: under the 30001-39999 remark it could mean PDU 4999 or 35000, and no example covers
    it.
  owner: vendor
  class: 3
- id: c03-solis-errata
  kind: vendor-erratum
  vendor: Solis
  models: [S6-GR1P4K, S6-GR1P5K, S6-GR1P6K]
  summary: Several inconsistencies in protocol Ver3.7.
  evidence: >-
    6.11 'Set Reactive Power Percent' labels start address (3053) but sends 0B EA (3050); 6.13 'Set Active Power
    Percent' data 03 E8 (1000) labelled '10000, so 100%'; 5.1 3298 'Total PV current U16 0.1V' duplicates 3299;
    3544 'MPPT 16 current U16 0.1V' duplicates 3545; 3049 unit 0.10% vs remark 10000<-->100%; 3043 refers to Appendix
    3 but its values are in Appendix 2; SN example names 3061-3064 for rows 3060-3063.
  detail: None of these rows is mapped. Report to Solis.
  owner: vendor
  class: 3
- id: c03-solis-composite-status
  kind: question
  vendor: Solis
  models: [S6-GR1P4K, S6-GR1P5K, S6-GR1P6K]
  summary: >-
    Inverter status 3043 is subdivided by register 3029; the draft cannot express the combined meaning.
  evidence: >-
    Appendix 2 'M3043 and M3029' page 18: 0003H(0000H) Generating, 0003H(xx01H) LimByTemp, 0003H(xx02H) LimByFreq,
    ...; 0000H(0001H) Grid Off.
  detail: >-
    Each register can be an enum or flags on its own; the combination is conditional interpretation, which section
    11 reserves (conditions profile). Not mapped. Regression if pursued: 3043=0x0003, 3029=0x0001 -> generating,
    limited by temperature.
  decision: D12
  owner: maintainer
  class: 3
- id: c03-reactive-power-unit
  kind: spec-gap
  vendor: Solis
  models: [S6-GR1P4K, S6-GR1P5K, S6-GR1P6K]
  summary: UCUM has no var, so reactive power carries no machine-readable unit.
  evidence: >-
    Solis Ver3.7 page 9, 'Reactive power value', 3055-3056, S32, unit '1Var'. Also Fronius VAr 40090 (unit 'VAr',
    not mapped).
  detail: >-
    The contract omits unit and writes 'Vendor unit: Var.' in description; W001 then warns. Options: allow an annotated
    UCUM unit such as 'W{reactive}' or a small non-UCUM list (var, varh) alongside UCUM.
  decision: D13
  regression: >-
    input registers 3055-3056 = [0x0000, 0x03E8] -> 1000 with unit var (today: 1000, no unit)
  owner: maintainer
  class: 3
- id: c03-string-not-available
  kind: question
  vendor: Fronius
  models: [Primo 3.0-1, Primo 4.0-1, Primo 5.0-1]
  summary: A not-available string is all zero registers; invalid only takes integers.
  evidence: >-
    Datamanager manual 'Unavailable data records': 'stringX: all X registers filled with 0x0000'.
  detail: >-
    Section 6.2 decodes this to an empty string, so quality stays good. Is an empty string enough, or should strings
    get a validity rule?
  decision: D6
  owner: maintainer
  class: 3
- id: c03-sma-sunspec-discovery
  kind: question
  vendor: SMA
  models: [SB3.0-1AV-41, SB5.0-1AV-41, STP5.0-3AV-40]
  summary: >-
    SMA's SunSpec document gives no addresses; points can only be located by SunSpec model discovery.
  evidence: >-
    SunSpecModbus-TI-en-11 page 7: 'All information models start with an ID register and a length register. This
    information is used to cycle through or scan the information models'; models are excluded dynamically; blocks
    repeat per DC input.
  detail: >-
    Needs the sunspec profile with runtime discovery (D12), or a fixed-address SMA register list as an alternative
    source. Fixed SunSpec addresses must not be invented from the models release.
  decision: D12
  owner: maintainer
  class: 3
- id: c03-sma-register-list
  kind: source-access
  vendor: SMA
  models: [SB3.0-1AV-41, SB5.0-1AV-41, STP5.0-3AV-40]
  summary: SMA's per-product register lists are not reachable as a direct public URL.
  evidence: >-
    manuals.sma.de/SBxx-1AV-41/en-US/535578507.html names 'Parameters and Measured Values' and 'SMA MODBUS' without
    download links; sma.de product page has no Modbus download; files.sma.de needs the exact file name (guesses
    returned 404).
  detail: >-
    Maintainer to find the direct files.sma.de URL for the SB/STP register list, then map the SMA profile.
  owner: maintainer
  class: 3
- id: c03-solaredge-cloudflare
  kind: source-access
  vendor: SolarEdge
  models: [SE3000H-US, SE5000H-US, SE6000H-US]
  summary: solaredge.com documents return a Cloudflare challenge (403).
  evidence: https://knowledge-center.solaredge.com/sites/kc/files/sunspec-implementation-technical-note.pdf -> 403,
    server cloudflare, 'Just a moment...'; www.solaredge.com copy and the HD-Wave datasheet also 403.
  detail: >-
    Blocked for the corpus client; needs a vendor-hosted mirror without bot protection.
  owner: vendor
  class: 3
- id: c03-schneider-akamai
  kind: source-access
  vendor: Schneider Electric
  models: [Conext CL 18000NA, Conext CL 25000NA, Conext CL 20000E]
  summary: >-
    solar.se.com returns Akamai 'Access Denied' (403) for the register map and application note.
  evidence: https://solar.se.com/eu/wp-content/uploads/sites/4/2021/11/Conext-CL_Modbus-Registers-Map_Rev1.5.pdf
    -> 403; /au/ copy 403; https://solar.se.com/eu/wp-content/uploads/sites/4/2021/11/App-Note_Using-Modbus-with-Conext-CL-Series_201501.pdf
    and /us/, /au/ copies 403; product page 403.
  detail: >-
    Ask Schneider to publish map 503-0243-01-01 Rev 1.5 in the se.com download center (which works for this client,
    e.g. CL-60_Modbus-Registers-Map).
  owner: vendor
  class: 3
- id: c03-html-article-text
  kind: tooling
  vendor: Fronius
  models: [Primo 3.0-1, Primo 4.0-1, Primo 5.0-1]
  summary: >-
    No sourcelib helper for HTML prose: section text lines, <br>-separated cell lines, list items.
  evidence: >-
    Fronius Datamanager manual: statements are <p> lines split by <br>; the Unavailable data records table pairs
    a <ul> cell with a <br>-separated value cell; sections are <article class=page title=...>. sourcelib.html_tables
    joins cell text and drops <br>.
  detail: >-
    fronius_primo_sunspec_intsf._Manual implements this (skips <sup> footnote marks). A generic html_sections(data)
    in sourcelib would serve other evidence documents.
  owner: tooling
  class: 3
- id: c03-layout-table-rows
  kind: tooling
  vendor: Solis
  models: [S6-GR1P4K, S6-GR1P5K, S6-GR1P6K]
  summary: >-
    No sourcelib helper for pdftotext -layout table rows that wrap over several lines.
  evidence: >-
    Solis page 7: '3004-30' + next line '05'; 'Energy today ... 0.1kW' + next line 'h'; 'AB line voltage / A phase'
    + 'voltage'.
  detail: >-
    solis_grid_rs485_modbus.table_rows joins continuation lines by column. A generic column-aware row joiner in
    sourcelib would serve other PDF extractors.
  owner: tooling
  class: 3
- id: c04-fronius-word-order
  kind: doc-ambiguity
  vendor: Fronius
  models: [Symo GEN24 6.0 Plus, Symo GEN24 8.0 Plus, Symo GEN24 10.0 Plus]
  summary: >-
    Register order of 32/64-bit SunSpec values is not stated, so alarm bitfields and energy counters are left out.
  evidence: >-
    Complete Map rows Evt1 (register 40110, bitfield32), EvtVnd1 (40114, bitfield32, bit 0 Error, bit 1 Warning,
    bit 2 Info), WH (40094, acc32), ActWh (40187, acc64), module/3/DCWH (40316, acc32). Only the SID row (40001,
    uint32, "0x53756e53 ('SunS')") shows a 32-bit value together with its text, which implies the high word first;
    neither the workbook nor the manual says so.
  detail: >-
    Maintainer to decide whether the SunSpec convention, or the SID example, is sufficient evidence. If yes, add
    EvtVnd1 as a u32 flags point (core alarm flags of this class) and WH as u32 with WH_SF.
  owner: maintainer
  class: 4
- id: c04-fronius-dynamic-model-chain
  kind: question
  vendor: Fronius
  models: [Symo GEN24 6.0 Plus, Symo GEN24 8.0 Plus, Symo GEN24 10.0 Plus]
  summary: >-
    Absolute addresses are only valid for one configuration of the SunSpec model chain.
  evidence: >-
    Manual, Register addresses: "Register addresses do not remain constant. The actual register addresses depend
    on the composition of the dynamic SunSpec register list." The ZIP ships separate maps for int+SF vs float and
    storage vs no storage; the storage model 124 starts at address 40343 (int+SF) or 40353 (float).
  detail: >-
    The contracts state the condition in info.description only. The draft cannot say "valid when register 40343
    reads 124" or select a map by a device setting; variants match firmware/hardware only (5.6). The planned sunspec
    profile (section 10, model-chain discovery) would cover it.
  decision: D12
  regression: >-
    Address 40343 = 124 (0x007C), 40344 = 24 -> storage block applies, ChaState read at 40351; address 40343 = 0xFFFF
    (end block, no battery configured) -> storage points not applicable rather than decoded.
  owner: maintainer
  class: 4
- id: c04-fronius-scale-factor-coherence
  kind: question
  vendor: Fronius
  models: [Symo GEN24 6.0 Plus, Symo GEN24 8.0 Plus, Symo GEN24 10.0 Plus]
  summary: >-
    Auto-scaled scale factors change at runtime; a value and its _SF read in two requests can mismatch.
  evidence: >-
    Manual, Scale factors: "Scale factors ... are not static ... also change with the runtime (auto-scale)". Complete
    Map W_SF (40085) "auto-scaled on W"; DCA_SF/DCV_SF/DCW_SF (40256-40258) "auto-scaled on DCA 1-N".
  detail: >-
    The contracts leave stability at the default (dynamic), so W005 will warn. The draft does not say that a value
    and its exponent10 point must come from the same request, and blocks.coherent needs a vendor guarantee. Decide
    whether D9 should require reading value and scale factor in one request when the factor is dynamic.
  decision: D9
  owner: maintainer
  class: 4
- id: c04-fronius-chast-typo
  kind: vendor-erratum
  vendor: Fronius
  models: [Symo GEN24 6.0 Plus, Symo GEN24 8.0 Plus, Symo GEN24 10.0 Plus]
  summary: ChaSt value 3 is spelled DISCHAGING in the workbook.
  evidence: >-
    Complete Map row 242 and sheet storage (124) row 13, register 40355 ChaSt; the manual (Basic Storage Control
    Model) spells DISCHARGING.
  detail: >-
    The extractor maps DISCHAGING to the enum name discharging through an explicit table.
  owner: vendor
  class: 4
- id: c04-fronius-md-plus-name
  kind: model-scope
  vendor: Fronius
  models: [Symo GEN24 6.0 Plus, Symo GEN24 8.0 Plus, Symo GEN24 10.0 Plus]
  summary: The Md example list names Symo GEN24 6.0/8.0/10.0 without "Plus".
  evidence: >-
    Complete Map row 10, register 40021 Md, Range of values "e.g. ... Symo GEN24 6.0 Symo GEN24 8.0".
  detail: >-
    Scope rests on the manual's link text "GEN24 Plus Modbus SunSpec Maps" and on the storage configuration. Confirm
    the Md string a Plus device reports before using Md for identification.
  owner: maintainer
  class: 4
- id: c04-outback-block-relative
  kind: doc-ambiguity
  vendor: OutBack Power
  models: [Radian GS4048A, Radian GS8048A, FXR3048A]
  summary: >-
    The AXS app note gives only block-relative 1-based offsets; no base address or block order.
  evidence: >-
    axs_app_note.pdf (Rev 5) page 1 "Columns": Start/End are "offset from the beginning of the block"; every DID
    field is at Start 1; no 40000/40001 base anywhere in the 24 pages; blocks are assembled per connected product;
    "should be used as examples only".
  detail: >-
    Needs a vendor statement of the SunSpec base register and the block order for a given AXS Port configuration,
    or the planned sunspec discovery profile (spec section 10) to walk the chain at runtime. Draft groups with a
    base address and offsets could hold the blocks once a base is known.
  decision: D12
  owner: vendor
  class: 4
- id: c04-schneider-roster-url-403
  kind: source-access
  vendor: Schneider Electric
  models: [Conext SW 2524 230, Conext SW 4024 230, Conext SW 4048 230]
  summary: >-
    solar.se.com returns 403 to the corpus client; download.se.com serves the same archive.
  evidence: >-
    curl -A 'corpus-fetch/1' https://solar.se.com/us/wp-content/uploads/sites/7/2021/11/Conext-Modbus-Maps-V4.zip
    -> HTTP/2 403 with an Akamai x-reference-error header; the SW 230 V owner's guide on solar.se.com/eu -> 403
    as well. https://www.se.com/us/en/download/document/Conext-Modbus-Maps-V4/ links https://download.se.com/files?p_Doc_Ref=Conext-Modbus-Maps-V4&p_enDocType=Application+Notes&p_File_Name=Conext-Modbus-Maps-V4.zip
    (HTTP 200, 1002899 bytes, identical sha256 on two fetches and through run.py).
  detail: >-
    Update the roster link. A clean CI runner should re-test the download.se.com URL.
  owner: maintainer
  class: 4
- id: c04-schneider-sw4048-scope
  kind: model-scope
  vendor: Schneider Electric
  models: [Conext SW 4048 230]
  summary: The Conext SW map Revision A.4 does not list a SW 4048 model.
  evidence: >-
    503-0244-01-01 Revision A.4 (October 2015), page 2, Table 1 Applicable Products lists 865-2524, 865-2524-61,
    865-4024, 865-4024-61 only.
  detail: >-
    Find a newer SW map revision that names the SW 4048-230 (product ID needed), or vendor confirmation that the
    A.4 map applies.
  owner: vendor
  class: 4
- id: c04-schneider-word-order
  kind: doc-ambiguity
  vendor: Schneider Electric
  models: [Conext SW 2524 230, Conext SW 4024 230]
  summary: >-
    Register order of uint32/sint32 and character order of str<nn> are not stated, so battery V/I/P are left out.
  evidence: >-
    503-0244-01-01 page 2 Table 2 Modbus Data Types (uint32, sint32, str<nn> "Two characters are packed into each
    Modbus register") gives no order. Affected core rows: 0x004E Battery Voltage uint32, 0x0050 Battery Current
    sint32, 0x0052 Battery Power sint32, 0x0084 Load AC Power uint32.
  detail: >-
    A vendor statement (or a worked multi-register example) would let these core points be added.
  owner: vendor
  class: 4
- id: c04-schneider-table-and-transport
  kind: doc-ambiguity
  vendor: Schneider Electric
  models: [Conext SW 2524 230, Conext SW 4024 230]
  summary: >-
    No pinnable document names the function codes; holding_register is forced by the map (rule 3), serial framing
    unknown.
  evidence: >-
    503-0244-01-01 and 503-0253-01-01 contain no function code or "holding" wording; Table 3 mixes r and rw rows
    in one address space. The pinned ComBox datasheet DS20130702_ConextComBox states the Modbus TCP/IP server and
    an RS485 "Modbus ... 2-wire serial, 19200bps" port, but no function codes and no RTU/ASCII framing. The ComBox
    and Modbus Converter owner's guides (975-0679-01-01, 975-0685-01-01) are on solar.se.com only (403) or third-party
    mirrors; download.se.com returns 404 for 975-0679-01-01.
  detail: >-
    Maintainer to confirm that read-only rows are served by FC 03 (holding registers). The contracts say in info.description
    that the table follows from the shared r/rw register list. The rtu transport (Modbus Converter or ComBox RS485)
    was removed; add it back when a pinnable document states the framing.
  owner: maintainer
  class: 4
- id: c04-schneider-combox-example-erratum
  kind: vendor-erratum
  vendor: Schneider Electric
  summary: >-
    The ComBox map's worked example reads Battery Temperature at 0x009A as uint16, but its Table 3 lists uint32.
  evidence: >-
    503-0253-01-01 Revision A.4 page 3 "Converting Data to Units of Measurement": "Modbus Address = 0x009A ... Data
    type = uint16 (one Modbus register)"; page 6 Table 3: "0x009A Battery Temperature uint32 r deg C 0.01 -273.0".
  detail: >-
    Affects only the ComBox device map (not mapped here); relevant if the ComBox itself is added to the catalog.
  owner: vendor
  class: 4
- id: c04-schneider-device-present-gate
  kind: question
  vendor: Schneider Electric
  models: [Conext SW 2524 230, Conext SW 4024 230]
  summary: >-
    A device-level "data valid" register invalidates all other points, which the draft cannot express.
  evidence: >-
    503-0244-01-01 page 3, 0x0041 Device Present uint16 "0=Inactive (all data invalid) 1=Active (data valid)".
  detail: >-
    Draft 6.6 marks a value invalid only through its own `invalid` list, non-finite floats or a failed exponent10/verifyWith
    dependency. Conditional availability (`when`) is reserved (section 11, `conditions` profile), so this is recorded
    as a question rather than as a gap.
  decision: D9
  regression: >-
    Address 65 (device_present) = 0 and address 84 (battery_temperature) = 0x7440 -> battery_temperature quality
    invalid (today: 29760 x 10^-2 - 273 = 24.6 Cel, good); address 65 = 1 -> 24.6 Cel, good.
  owner: maintainer
  class: 4
- id: c04-sma-nda-terms
  kind: source-access
  vendor: SMA
  models: [SCS-1900, SCS-2200, SCS-2475]
  summary: >-
    The public SCS Modbus document is watermarked "internal use only - share under NDA" and forbids disclosure.
  evidence: 'https://files.sma.de/downloads/MODBUS-SCS-NSD-xxx-TI-en-21.pdf (HTTP 200, 2974034 bytes, sha256 d9e00db53b2fc029a48ec4760a7ef54b780ced7fe1bdc7f20fab27dd87e2c308,
    stable). Watermark on each page; page 2 Legal Provisions: publication requires prior written approval; "utilization
    and disclosure of its contents are prohibited unless expressly authorized".'
  detail: >-
    Maintainer to decide whether register facts from this document may be published under MIT with attribution,
    or to ask SMA for written permission or a public edition. Technically mappable (base and byte order stated in
    sections 3.6.5-3.6.6; validity section 1.1 names the three models).
  owner: maintainer
  class: 4
- id: c04-victron-word-order
  kind: doc-ambiguity
  vendor: Victron Energy
  models: [MultiPlus-II, Quattro, EasySolar-II GX]
  summary: The register list does not state the word order of uint32/int32 registers.
  evidence: >-
    Field list rows: vebus 74-93 uint32 energy counters (Scalefactor 100, kWh), 96/98/100 int32 ESS power setpoints,
    130-136 uint32 nominal inverter power; no order statement in the workbook or the GX Modbus-TCP Manual.
  detail: A vendor statement would let 32-bit energy counters be added.
  owner: vendor
  class: 4
- id: c04-victron-doc-inconsistencies
  kind: vendor-erratum
  vendor: Victron Energy
  models: [MultiPlus-II, Quattro, EasySolar-II GX]
  summary: >-
    FAQ register range for vebus is stale and several uint16 Range cells say 0 to 65536.
  evidence: >-
    GX Modbus-TCP Manual section 2.3: com.victronenergy.vebus "3 to 60", while register list 3.81 has vebus rows
    up to address 205. Field list uint16 rows with Scalefactor 1, for example "Phase count" (28) and "VE.Bus state"
    (31), give Range "0 to 65536". The manual's mapping example says to divide by 10 "as specified in cell E3",
    but in register list 3.81 row 3 is com.victronenergy.system /Serial; the Input voltage phase 1 Scalefactor is
    cell E79.
  detail: >-
    The extractor checks Range only on scaled rows, where it is consistent, and matches the mapping example by dbus
    path, not by cell. Report upstream.
  owner: vendor
  class: 4
- id: c04-victron-gateway-unit-id
  kind: question
  vendor: Victron Energy
  models: [MultiPlus-II, Quattro, EasySolar-II GX]
  summary: Gateway-assigned unit IDs do not fit unitId.mode fixed/configurable/ignored.
  evidence: >-
    Register list sheet Unit ID mapping row 2: "since Venus version 2.60, Unit Ids are assigned dynamically"; row
    4: unit ID generally equals the device instance.
  detail: >-
    The contracts carry unitId.notes without a mode. Decide whether 0.1 needs a mode such as `assigned` (by a gateway)
    or whether this stays deployment configuration under D3.
  decision: D3
  owner: maintainer
  class: 4
- id: c04-tooling-pdf-wrapped-cells
  kind: tooling
  vendor: Schneider Electric
  models: [Conext SW 2524 230, Conext SW 4024 230]
  summary: >-
    Column-aware parsing of wrapped PDF table cells is implemented inside the extractor.
  evidence: >-
    corpus/extractors/schneider_electric_conext_sw.py table_rows() joins name and notes continuation lines by start
    column and reports stray cells.
  detail: >-
    Candidate sourcelib helper (pdf_layout_rows) together with a shared label-to-identifier slug helper used by
    the Conext and Victron extractors.
  owner: tooling
  class: 4
- id: c05-qualitrol-vercel-403
  kind: source-access
  vendor: Qualitrol
  models: [509ITM, AKM345 Gen 3, T/Guard Link Rev B]
  summary: Every qualitrolcorp.com URL returns HTTP 403 "Forbidden" to corpus-fetch/1.
  evidence: >-
    2026-11-13, all three roster PDFs (and the bare domain): HTTP/2 403, server Vercel, x-vercel-mitigated challenge
    (first fetches) and deny (re-check). The 59-byte bodies differ per response.
  detail: >-
    The site applies Vercel bot mitigation; a credential-free client cannot pass it without solving a challenge,
    which the corpus does not do. Ask Qualitrol for a stable public download (or a mirror the vendor controls) and
    retry from a clean CI runner.
  owner: vendor
  class: 5
- id: c05-tecsystem-url-rotation
  kind: source-access
  vendor: TECSYSTEM
  models: [NT935 AD, NT935 ETH, T1048 with Modbus]
  summary: >-
    The roster PDF URLs return 404; the current manuals live at new img_<hash>.pdf URLs.
  evidence: https://tecsystem.it/docs/2026/img_619fbec9e3.pdf, /docs/2022/img_d4e67b92c2.pdf and /docs/2024/img_eee0ea6c8e.pdf
    redirect to www.tecsystem.it and return 404. The product pages link /docs/2026/img_a2c80980ca.pdf (NT935 AD),
    img_3c63f98b45.pdf (NT935 ETH) and img_99730cbd18.pdf (T1048), all republished in 2026.
  detail: >-
    Each republication gets a new URL, so the lock will fail when TECSYSTEM next updates a manual. Expect to re-discover
    the URL from the product page, re-pin the checksum and re-review the mapping table.
  owner: maintainer
  class: 5
- id: c05-comem-register-model
  kind: doc-ambiguity
  vendor: COMEM
  models: [eOTI, eWTI, CU eOLI]
  summary: >-
    Appendix A gives hex register addresses but no table, function code, base, type, scale or unit.
  evidence: >-
    Temperature indicators manual p. 34 Table 5 (0x2000 "PT100 value", 0x2003/0x2004 day max/min, 0x200A software
    version); CU eOLI manual p. 34 Table 4 (0x2000 "Filling percentage 0%..100%", 0x2001 relay status bit 0, 0x2009
    "Conservator filling in [mm]"). Operation column "R" only; p. 7 says "for more information contact COMEM".
  detail: >-
    Without the function code (holding or input registers), the address base, and the raw type and scaling of "PT100
    value", no point can be mapped without guessing. Ask COMEM for a Modbus register description, or confirm on
    a device.
  owner: vendor
  class: 5
- id: c05-comem-event-timestamp
  kind: question
  vendor: COMEM
  models: [CU eOLI]
  summary: >-
    Event time is Timestamp Hi + 2^16 x Timestamp Low seconds since 2014-01-01, with inverted register names.
  evidence: >-
    CU eOLI manual p. 34 Table 4, 0x2301 "Timestamp Hi [Event 1]" and 0x2302 "Timestamp Low [Event 1]" (repeating
    to 0x248E): "Event Date/Time = Timestamp Hi (seconds) + (2^16) x Timestamp Low (seconds) + (01-Jan-2014 00hh:00min:00sec)".
  detail: >-
    Read literally, the register named "Hi" is the low word (a u32 with wordOrder little). The draft can decode
    the seconds count, but it has no timestamp type or epoch (spec 11 reserves timestamp types), and no time zone
    is stated. Not a spec-gap yet because the source is not admitted and the names contradict the formula; revisit
    if COMEM documents the encoding.
  decision: D6
  regression: >-
    0x2301 = 0x0001, 0x2302 = 0x0002 -> 131073 s after 2014-01-01T00:00:00 = 2014-01-02T12:24:33 (time zone unstated).
  owner: vendor
  class: 5
- id: c05-reinhausen-multiplier-direction
  kind: doc-ambiguity
  vendor: Maschinenfabrik Reinhausen
  models: [TAPCON 230 AVT, '250', '260']
  summary: >-
    The Multiplier/Scale column does not say whether the raw value is multiplied or divided.
  evidence: >-
    TAPCON 230 AVT Table 8 (p. 19): Measured Voltage 0..4800, Multiplier 10, V; TAPCON 250 6.3 (p. 6): measured
    voltage Scale 10, Volts; TAPCON 260 Table 12 (p. 17): Measured voltage 0..1,700, Multiplier 10, V; currents
    with 100 and "100 % = 200 mA".
  detail: >-
    The ranges suggest raw / factor (e.g. 1,700 / 10 = 170.0 V on a VT secondary), but the documents never say so,
    and "Multiplier" reads as raw x factor. Regulated voltage, voltage deviation, currents and frequency were therefore
    left out of all three contracts, although regulated voltage is a core point of this class. Confirm with Reinhausen
    or on a device, then add those points with exponent10 -1/-2.
  owner: vendor
  class: 5
- id: c05-tapcon-230-avt-address-example
  kind: doc-ambiguity
  vendor: Maschinenfabrik Reinhausen
  models: [TAPCON 230 AVT]
  summary: The addressing example contradicts the PDU-address statement next to it.
  evidence: >-
    p. 11, 3.2: "Addresses in this document refers to the MODBUS PDU addresses. Example: Reading input status with
    address 8 will read address 7 in the Discrete Input block of the MODBUS data model."
  detail: >-
    The mapping follows the explicit PDU statement and the zero-based tables (input status 0 = Desired Voltage Level
    1). The example only makes sense as "data-model element 8 is PDU address 7"; confirm on a device by reading
    discrete input 3 (Auto/Manual) while switching the mode.
  owner: maintainer
  class: 5
- id: c05-tapcon-230-avt-counter-words
  kind: question
  vendor: Maschinenfabrik Reinhausen
  models: [TAPCON 230 AVT]
  summary: Operation Counter LSW/MSW rows each give the range 0..99999999.
  evidence: >-
    Table 8 (p. 19), input registers 3 and 4, "The value of Operation Counter consists of LSW and MSW".
  detail: >-
    Mapped as one u32, least significant word at register 3 (wordOrder little). The per-row range is the combined
    counter range; confirm that the words are binary halves and not a decimal split.
  decision: D5
  owner: maintainer
  class: 5
- id: c05-tapcon-230-avt-frequency-unit
  kind: vendor-erratum
  vendor: Maschinenfabrik Reinhausen
  models: [TAPCON 230 AVT]
  summary: Frequency is given in "%" with range 0..1000 and multiplier 10.
  evidence: Table 8 (p. 19), input register 11 "Frequency", Units "%".
  detail: >-
    Almost certainly Hz. Not mapped (scaled row, see c05-reinhausen-multiplier-direction).
  owner: vendor
  class: 5
- id: c05-tapcon-260-message-3-address
  kind: vendor-erratum
  vendor: Maschinenfabrik Reinhausen
  models: ['260']
  summary: >-
    Input "Message no. 3" is listed at address 17, out of sequence between 26 and 30.
  evidence: >-
    Table 10 (p. 16): 25 Message no. 1, 26 Message no. 2, 17 Message no. 3, 30 Message no. 4.
  detail: Not mapped. Confirm the real address on a device before adding it.
  owner: vendor
  class: 5
- id: c05-tapcon-260-broadcast-address
  kind: vendor-erratum
  vendor: Maschinenfabrik Reinhausen
  models: ['260']
  summary: >-
    RS485, FOC and RJ45 settings say "0...254 (255 = Broadcast-Meldung)"; RS232 says "1...255 (0 = broadcast)".
  evidence: Tables 3-6 (pp. 9-11).
  detail: >-
    Modbus broadcast is address 0; the RS485/FOC/RJ45 rows look copied from another protocol and left in German.
    Recorded in device.unitId.notes.
  owner: vendor
  class: 5
- id: c05-tapcon-260-local-remote-polarity
  kind: doc-ambiguity
  vendor: Maschinenfabrik Reinhausen
  models: ['260']
  summary: Input 16 "Local/remote" does not say which state is 1.
  evidence: Table 10 (p. 16), address 16.
  detail: >-
    Mapped as a bool with that note. TAPCON 230 AVT uses 1 = Remote, TAPCON 250 uses 1 = local, so no convention
    can be assumed.
  owner: vendor
  class: 5
- id: c05-tapcon-250-tap-range
  kind: vendor-erratum
  vendor: Maschinenfabrik Reinhausen
  models: ['250']
  summary: Tap position range is "-50...140 (50L...140R)".
  evidence: 6.3 Input registers (PDF p. 6), input 0.
  detail: >-
    Mapped as i16 with the text in the description; the asymmetric range looks like a typo.
  owner: vendor
  class: 5
- id: c05-tecsystem-address-base
  kind: question
  vendor: TECSYSTEM
  models: [NT935 AD, NT935 ETH, T1048 with Modbus]
  summary: Addresses are taken as PDU addresses from the "Address LO (10)" column header.
  evidence: >-
    NT935 AD p. 20 FC 3 request "Starting address HI, Starting address LO"; mapping table header "Address LO (10)"
    / "Data HI" / "Data LO" (pp. 22-25). The table starts at 1 (model string).
  detail: >-
    The header names the request's Starting address LO byte in decimal, so the base is stated, but there is no worked
    example. Confirm on a device: reading PDU address 3 must return 0x20 (space) in the high byte followed by the
    first firmware digit; with a one-based reading it would return model digits.
  decision: D4
  regression: FC 03, start 3, count 1 -> high byte 0x20.
  owner: maintainer
  class: 5
- id: c05-tecsystem-disabled-channel-zero
  kind: spec-gap
  vendor: TECSYSTEM
  models: [NT935 AD, NT935 ETH, T1048 with Modbus]
  summary: >-
    A disabled channel reads temperature 0000 (0 degC); validity depends on a bit in another register.
  evidence: >-
    NT935 AD p. 20 notes for remote programming: "If the channel 4 is not enabled ... 1. Measured temperatures =
    0000 (0°C) ... 4. Channel setting = %xxxxxxx0"; the enable bit is CAN_enabled, bit 0 of "Ch4 Setting" (address
    60, CHn SETTING note p. 26); the value is "Ch4 temper." at address 37. T1048 p. 20 applies the same rule to
    every channel (Ch1..Ch4 temper. 25/29/33/37, settings 57..60).
  detail: >-
    0x0000 is also a legitimate 0 degC reading on an enabled channel, so listing it in `invalid` would discard real
    data, and the draft cannot make validity conditional on another point's bit (6.6 only knows raw sentinels, non-finite
    floats and failed dependencies). Spec 11 reserves "conditional conversion and availability (when)"; this is
    a concrete corpus case for it. The contracts only say it in the description.
  decision: D9
  regression: >-
    ch4_setting (HR 60) = 0x0000, ch4_temperature (HR 37) = 0x0000 -> expected ch4_temperature invalid; the draft
    yields 0 Cel good. With ch4_setting = 0x0001 and the same raw value -> 0 Cel good.
  owner: maintainer
  class: 5
- id: c05-tecsystem-t1048-table-errata
  kind: vendor-erratum
  vendor: TECSYSTEM
  models: [T1048 with Modbus]
  summary: The T1048 mapping table has a missing address and duplicated rows.
  evidence: >-
    p. 23: the "Ch3 temper. As (AL)" row (address 35 by sequence) has no address number; p. 25: the "CHANNELs 1÷4:
    Status" caption and rows 65-68 are printed twice; p. 24 repeats row 41.
  detail: >-
    The extractor merges identical duplicates and fails on any conflicting duplicate; row 35 is not mapped.
  owner: vendor
  class: 5
- id: c05-tecsystem-t1048-fault-relay
  kind: doc-ambiguity
  vendor: TECSYSTEM
  models: [T1048 with Modbus]
  summary: The T1048 relay status fault bit reads "1=No Fault", NT935 says "1=ON".
  evidence: >-
    T1048 RELAY STATUS note (p. 26) bit 4 "FAULT Relay 1=No Fault"; NT935 AD/ETH bit 4 "FAULT Relay 1=ON".
  detail: >-
    Both labels are kept verbatim. The fault relay is normally energized, so both may be true, but check on a device.
  owner: vendor
  class: 5
- id: c05-tecsystem-options-bit-order
  kind: doc-ambiguity
  vendor: TECSYSTEM
  models: [NT935 AD, NT935 ETH, T1048 with Modbus]
  summary: >-
    The Options register note writes two-bit values as "Bit_0/1 = 10" without the bit order.
  evidence: >-
    Mapping table address 6 "Options (see note)"; note NT935 AD p. 21 (ETH p. 19, T1048 p. 21): HIGH Byte "Bit_0/1
    = 00 - Range 0°C - 240°C", "Bit_0/1 = 10 - Range -40°C ÷ +200°C".
  detail: >-
    This register tells which temperature range version (the "(*)" ranges) a unit is, but "10" does not say which
    of bit 0 and bit 1 is set. Not mapped; the temperature descriptions give both ranges.
  owner: vendor
  class: 5
- id: c05-opt100-example-word-order
  kind: vendor-erratum
  vendor: Vaisala
  models: [OPT100]
  summary: The A.6 example bytes contradict the stated least-significant-word-first order.
  evidence: >-
    A.6 (p. 141): request 0x0016 (acetylene), response 0x40 0x40 "Value of first register (least significant word)",
    0x00 0x00 "Value of second register (most significant word)", "Returned value 0x40400000". A.3 (p. 124) says
    the least significant 16 bits are at the listed register.
  detail: >-
    With LSW first, words 0x4040, 0x0000 give 0x00004040, not 0x40400000. The contract follows A.3 (the MHT410 and
    MMT162 guides state the same order, and the MMT162 example agrees). The extractor pins this erratum, and test_value_u32
    (expected 1234567890) is included so a device test can settle it.
  owner: vendor
  class: 5
- id: c05-opt100-f64-word-order
  kind: doc-ambiguity
  vendor: Vaisala
  models: [OPT100]
  summary: The 64-bit float measurement timestamp has no stated word order.
  evidence: >-
    Table 33 (p. 130) register 161, 0x00A0..0x00A3 "Time stamp of result set, in seconds since epoch", 64-bit float.
  detail: >-
    A.3 only defines the order for 32-bit values. Left out. The 64-bit test registers (0x00CB u64, 0x00D8 f64, p.
    140) could settle the order on a device.
  owner: vendor
  class: 5
- id: c05-opt100-scaled-int-notation
  kind: doc-ambiguity
  vendor: Vaisala
  models: [OPT100]
  summary: >-
    OPT100 scaled 16-bit units ("ppmw*10", "°C*10", "ppmv*0.1") are not defined in this guide.
  evidence: >-
    Table 33 present values as 16-bit signed integer (pp. 131-132), e.g. 229 Moisture in oil "ppmw*10", 233 Oxygen
    "ppmv*0.1".
  detail: >-
    The MHT410 guide (B.3.2) defines the notation; the OPT100 guide does not, and "*0.1" could mean either direction.
    Only the unscaled methane value is mapped.
  owner: vendor
  class: 5
- id: c05-opt100-alarm-register-label
  kind: vendor-erratum
  vendor: Vaisala
  models: [OPT100]
  summary: Alarm register 305 names bit 15 "Any caution alert active in this register".
  evidence: Table 34 (p. 136), register 305 (0x0130) "Gas level alarms for present values".
  detail: >-
    Copied from the caution registers. Not mapped (register 305 is the oxygen/nitrogen alarm field).
  owner: vendor
  class: 5
- id: c05-mht410-saturation-codes
  kind: question
  vendor: Vaisala
  models: [MHT410]
  summary: >-
    7FFFhex means "32767 or larger" and 8001hex "-32767 or smaller"; the draft has no saturated state.
  evidence: >-
    Table 60 (p. 111), applied to the 16-bit integer registers 257..270 (Table 62, p. 113).
  detail: >-
    The contract marks 0x8000 (not available) as invalid and puts the saturation meaning in the descriptions. A
    runtime will report raw 0x7FFF as a good 3276.7 degC. Decide whether 6.6 needs a quality beyond good/invalid
    (for example a clipped flag), or whether sentinels that mean "out of range" should simply be invalid.
  decision: D6
  regression: >-
    oil_temperature_int raw 0x7FFF -> draft 3276.7 Cel good; vendor meaning ">= 3276.7 Cel".
  owner: maintainer
  class: 5
- id: c05-mmt162-power-up-delay
  kind: question
  vendor: Vaisala
  models: [MMT162]
  summary: >-
    The guide says to wait five seconds after power-up before sending Modbus requests.
  evidence: Appendix A, Supported Modbus Functions note (PDF p. 73).
  detail: >-
    `constraints` has minRequestIntervalMs but nothing for a start-up delay; the contract keeps it in info.description.
    Decide whether D10 should cover start-up timing or leave it to documentation.
  decision: D10
  owner: maintainer
  class: 5
- id: c05-test-value-registers
  kind: question
  vendor: Vaisala
  models: [OPT100, MHT410]
  summary: Vendor test registers with known constants could anchor level-4 device tests.
  evidence: >-
    OPT100 Table 36 (pp. 139-140), e.g. 0x00C9 u32 = 1234567890; MHT410 B.3.1 recommends reading a test value register.
  detail: >-
    The OPT100 contract includes test_value_u32 with stability constant and the constant in the description. A machine-readable
    "expected constant" key would let device tests check word order automatically; decide whether that belongs in
    the contract or in the test vectors.
  decision: D14
  owner: maintainer
  class: 5
- id: c05-tooling-column-helpers
  kind: tooling
  summary: >-
    Column-aware PDF helpers were written inside the class-05 extractors; candidates for sourcelib.
  evidence: >-
    corpus/extractors/vaisala_modbus_reference.py (cells, fragment_at), reinhausen_tapcon_modbus.py (first_cell,
    subsequence, dehyphenate), tecsystem_mapping_table.py (bit_table assigns cells to the nearest "BIT n" header,
    header_block, table_rows with duplicate merge).
  detail: >-
    pdftotext -layout interleaves wrapped cells across rows; every extractor needed "cell at column x" and "bit
    table by header centre" helpers. A shared, tested version in sourcelib.py would cut duplication. Not added here
    because sourcelib.py is off limits for class agents.
  owner: tooling
  class: 5
- id: c06-littelfuse-akamai-403
  kind: source-access
  vendor: Littelfuse
  models: [SE-330, MPU-32, FPU-32]
  summary: >-
    Every Littelfuse URL returns HTTP 403 (Akamai "Access Denied") to the corpus-fetch/1 client.
  evidence: >-
    HTTP/2 403, server AkamaiGHost, for https://www.littelfuse.com/assetdocs/se-330-modbus-tcp-manual?assetguid=d6f77a91-332c-4008-acde-48a2b90167b6,
    .../mpu-32-manual?assetguid=20608747-e890-4d81-9ce4-0bce1331e769, .../fpu-32-manual?assetguid=49a6a295-2c32-45ae-9cfb-c1e82beff8cc
    and https://www.littelfuse.com/ (for example Reference #18.67c61102.1794608201.12e210b6), 2026-11-13.
  detail: >-
    The assetdocs redirect could not be followed, so no direct PDF URL is known. Other Littelfuse hosts (such as
    origin-savvis.littelfuse.com) were deliberately not tried. Retry from a clean CI runner. If the block persists,
    ask Littelfuse for a public direct URL or treat the three relays as unavailable.
  owner: maintainer
  class: 6
- id: c06-abb-default-offset
  kind: doc-ambiguity
  vendor: ABB
  models: [REF615, REM615]
  summary: >-
    The REF615 and REM615 point lists and their protocol manual give default scale factors but no default offset,
    so their measurands are excluded.
  evidence: >-
    1MRS756468 rev. R 3.4.5: "Modbus value = ( IEC 61850Value × scaleFactor ) + Offset" and "there always exists
    a scaleFactor and an offset parameter for each Modbus register value"; table 11 gives Offset "Any real value"
    with no default. The REF615 point list columns list only "Scale Scale factor, default setting" (pdf page 17);
    REM615 lists "Offset Offset factor, default setting" among its column explanations (pdf page 15) but its register
    table has no Offset column. Only the RET615 ANSI point list (5.0 FP1, table 110, pdf page 71) says "an adjustable
    offset value exists that is set to 0 by default"; 3.4.5.2 says per-unit values are shown "multiplied with the
    scaleFactor 1000" by default.
  detail: >-
    Decided under rule 4 of the evidence policy: the REF615 and REM615 measurands (every Table 2 register row, since
    each carries a scale) are excluded until the default offset is confirmed for REF615 Ver. 3.0 and REM615 Ver.
    2.0, and info.description says so. Both models stay mapped with their indication bits (7 points each). RET615
    5.0 FP1 is not affected: its own point list states the offset is 0 by default. To restore the measurands, ABB
    (or an edition of the point lists or protocol manual for these versions) has to state the default offset; the
    extractor would then require that statement as it does for RET615.
  owner: maintainer
  class: 6
- id: c06-abb-ssr1-bit-conflict
  kind: vendor-erratum
  vendor: ABB
  models: [REF615, REM615, RET615]
  summary: >-
    The SSR1 device health bits differ between the 615 series protocol manuals and the RET615 ANSI point list.
  evidence: >-
    1MRS756468 rev. R table 18 (pdf page 45) and 1MAC057386-MB rev. A table 18 (pdf page 46): bit 0 "Device global
    warning", bit 1 "Device global error", bits 2-6 slot X130/X120/X110/X100/X000 warning or error. RET615 ANSI
    point list 1MAC203705-MB rev. B table 127 (pdf page 84): 128.00 "Device global error", 128.01 "Device global
    warning", 128.02-128.15 reserved. REF615 and REM615 list register 128 as "System status register 1 ... See Modbus
    CPM" (REF615 pdf page 19).
  detail: >-
    Bits 0 and 1 are swapped and the slot bits are missing in the RET615 list. SSR1 is the 615 series device health
    word, so it is left out of all three contracts until ABB says which document is right. The first RET615 contract
    of this round mapped it from table 127; it was removed when the conflict was found.
  owner: vendor
  class: 6
- id: c06-sourcelib-pdf-word-boxes
  kind: tooling
  vendor: Schneider Electric
  models: [Sepam S20, Sepam T20, Sepam M20]
  summary: >-
    sourcelib has no word-box PDF helper; the Sepam extractor carries its own pdftotext -bbox reader.
  evidence: >-
    corpus/extractors/schneider_electric_sepam_series20.py pdf_words(): the per-application b/v marks in the selection
    table (pdf page 15) and the TS tables (pdf pages 116-117) only line up with their column by x position. corpus/extractors/deif_ml2_h2_h9.py
    carries a similar bbox_pages() helper.
  detail: >-
    Add a sourcelib.pdf_words(data, first, last) returning (x0, y0, x1, y1, text) per page, with the same subprocess
    limits as pdf_pages. Then both extractors can drop their copies.
  owner: tooling
  class: 6
- id: c06-corpus-variants
  kind: tooling
  vendor: ABB
  models: [REF615, RET615, Sepam S20, Sepam T20, Sepam M20]
  summary: >-
    Configuration-dependent points cannot be expressed as variants because extractor results carry no variants.
  evidence: >-
    REF615 point list: "Frequently updated registers, variants FE05,06" (voltage_a_n 152, active power 161), "Frequency
    metering, Energization state (FE08)" (168), pdf pages 19-20. Indication 199.00 is listed for both FE08 (SECRSYN1.SynPrg)
    and FE01-07 (XGGIO130.Ind1). Sepam measurement zone note: "Only the measurements related to the Sepam function
    are significant. The values of the others are zero" (pdf page 113). RET615 table 2 (pdf pages 23-25) lists VMMXU,
    RESVMMXU, VSMSQI, PEMMXU, SPEMMXU and FMMXU for configuration F (TA06) only, so the RET615 contract leaves out
    voltages, power and frequency.
  detail: >-
    build_contract() accepts only points, components and constraints, so §5.6 variants cannot be emitted. The REF615
    contract notes the configuration per point (now the CB condition monitoring flags, FE02,04,05,06), and Sepam
    is split into one contract per application. Supporting variants in the corpus would let one REF615 contract
    select configuration-specific points, and would allow the overlapping 199.00 rows, which only a variant can
    separate. RET615 leaves out its configuration-F-only measurands for the same reason.
  decision: D3
  owner: tooling
  class: 6
- id: c06-configured-default-scaling
  kind: question
  vendor: Siemens
  models: [7SJ80, 7SK80, 7RW80, REF615, REM615, RET615]
  summary: >-
    Scale factors are defaults that the device configuration can change and that no register reports.
  evidence: >-
    Siemens bus mapping pdf page 27 (chapter 1.5): "The given default scaling values ... apply to installations
    with ... Full Scale Voltage (parameter address 1101) ... Full Scale Current (parameter address 1102)" and "Changes
    of the scaling of the measured values are possible". ABB point lists: "Scale Scale factor, default setting"
    (REF615 pdf page 17), "Scale factor as default" (RET615 table 110, pdf page 71); the 615 series protocol manuals
    (1MRS756468 and 1MAC057386-MB, 3.4.2): "The measurands can be freely rescaled by the user", and 3.4.5 "The user
    can freely configure these parameters with Communication Management tool in PCM600".
  detail: >-
    The contracts carry the default exponent10 and say in the description that it is a default. The draft cannot
    mark a conversion as "default, configurable outside Modbus": exponent10 references (§6.4) need a readable point,
    and stability (D9) covers only referenced factors. Should a contract be able to say that its conversion is a
    configuration default (for example a conversion-level stability or provenance flag), or is that deployment configuration
    and out of scope (D3)?
  decision: D9
  owner: maintainer
  class: 6
- id: c06-siemens-data-invalid-flag
  kind: question
  vendor: Siemens
  models: [7SJ80, 7SK80, 7RW80]
  summary: >-
    The validity of every value depends on bit 15 "Data invalid" of the diagnostics register 40129.
  evidence: >-
    Bus mapping chapter 1.6.3 Diagnostics (pdf page 31), row 40129/2^15 "Data invalid": set by the Modbus slave
    when the data in the message are invalid.
  detail: >-
    `invalid` (§6.6) names raw sentinel values of the point itself. Validity that depends on a flag in another register
    is conditional availability, which §11 reserves. The contracts map the flag and describe it. Is a point-to-point
    validity link (point X is invalid while flag F of point D is set) in scope for 0.x?
  decision: D9
  owner: maintainer
  class: 6
- id: c06-siemens-profile-manual
  kind: doc-ambiguity
  vendor: Siemens
  models: [7SJ80, 7SK80, 7RW80]
  summary: >-
    The bus mapping gives no register data types or word order; they are in a separate communication profile manual.
  evidence: >-
    Bus mapping pdf page 3 refers to "SIPROTEC communication modules, Modbus - Communication profile", C53000-L1840-C001-03,
    for data types, "Absolute time", double-point indications and scaling changes. Chapters 1.6.4/1.6.5 (metered
    and statistic values, 32-bit) and coils 00001/00002 (breaker) depend on it.
  detail: >-
    Only magnitude input registers are mapped, as i16 whose documented range 0...32767 decodes the same signed or
    unsigned. P, Q and PF (signed), the 32-bit metered values, the breaker double points and the min/max time stamps
    are left out. Pin the profile manual as a second source to map them.
  owner: maintainer
  class: 6
- id: c06-siemens-minmax-scaling-erratum
  kind: vendor-erratum
  vendor: Siemens
  models: [7SJ80, 7SK80, 7RW80]
  summary: >-
    The min/max chapter scaling header says "32768 corresponds to" and lists PF Min as 3.767.
  evidence: >-
    Chapter 1.6.6 Registers 40351 to 40520 (pdf pages 35-36) header "(32768 corresponds to ...)" versus "(32767
    corresponds to ...)" in chapter 1.5; row 40461 "PF Min = Power Factor Minimum 3.767".
  detail: >-
    Not mapped. The scaling of the min/max values cannot be stated exactly until Siemens confirms it.
  owner: vendor
  class: 6
- id: c06-fanox-float-format
  kind: doc-ambiguity
  vendor: Fanox
  models: [SIL-A, SIA-C, SIA-B Specific CT]
  summary: >-
    The measurement maps use FLOAT / FLOAT INVERSE, which the manuals do not define consistently, and give no units.
  evidence: >-
    SIA-B Rev. 02 data types (pdf page 5) define only "FLOAT 2 Number in floating decimal point 'Float' of 4 bytes",
    but its measurement map (pdf page 10) uses "FLOAT INVERSE". SIA-C Rev. 03 (pdf page 6) and SIL-A Rev. 05 (pdf
    page 6) read "Number in FLOAT INVERSEing decimal point 'FLOAT INVERSE' of 4 bytes", apparently a text replacement.
    The measurement rows (for example SIA-B 300 "Phase A current IA") carry no unit.
  detail: >-
    "INVERSE" may mean low word first, but that is a guess, so no float is mapped. Ask Fanox to define FLOAT and
    FLOAT INVERSE (word and byte order) and to give units. With that, the phase currents and the thermal image become
    mappable as f32.
  decision: D5
  owner: vendor
  class: 6
- id: c06-fanox-sil-a-map-errata
  kind: vendor-erratum
  vendor: Fanox
  models: [SIL-A]
  summary: >-
    SIL-A Rev. 05 lists address 636 for two state words, and its one-register map prints 724 without a description.
  evidence: >-
    Two-register states map: 636 is listed as SIGNALLING and again as Control LEDs. One-register map section 1.5.2,
    pdf page 37: "724 00 Trip" has no description (it is the LMS word 724/725). Data types (pdf page 6): "UINT32
    2 Integer without sign of 16 bytes"; the general map uses LONG, which is not defined.
  detail: >-
    The extractor keeps duplicates and refuses to select a shared address. It accepts the undescribed 724 only in
    the one-register map, which is used just for cross-checks. None of the selected points is affected.
  owner: vendor
  class: 6
- id: c06-fanox-sia-b-star-mark
  kind: doc-ambiguity
  vendor: Fanox
  models: [SIA-B Specific CT]
  summary: >-
    The SIA-B states map marks words and states with (*) but does not say what the mark means.
  evidence: >-
    SIA-B Rev. 02 states map (pdf pages 7-10): "Pickup (*)", "49 (*)", "Trip Block (*)", "Remote Modbus (*)". The
    SIA-C manual explains the same mark as "(*) Depending on model." (pdf page 14). In SIA-B's settings maps "(*)"
    means "Read/Write Address".
  detail: >-
    The points carry a description saying the mark is unexplained. If it means model-dependent, the 49 word may
    be absent on some SIA-B variants.
  owner: vendor
  class: 6
- id: c06-sepam-110f-erratum
  kind: vendor-erratum
  vendor: Schneider Electric
  models: [Sepam S20, Sepam T20, Sepam M20]
  summary: >-
    The measurement zone gives "I0 residual current (gain x 10)" the word address 110F instead of 110.
  evidence: >-
    PCRED301005EN/14 measurement zone, pdf page 113 (printed 111): rows 10D, 10E, 10F, then "110F", then 111.
  detail: >-
    Not mapped (the contract uses the gain x 1 residual current at 109). The extractor rejects any selected row
    whose address is not three hex digits in table order, so the erratum cannot leak in.
  owner: vendor
  class: 6
- id: c06-flags-with-bit-field
  kind: question
  vendor: Schneider Electric
  models: [Sepam S20, Sepam T20, Sepam M20]
  summary: >-
    The Sepam check-word mixes a 4-bit field (mapping number, bits 3-0) with flags (bits 4-15); the draft cannot
    express both cleanly.
  evidence: >-
    Format X: Sepam check-word, pdf page 111: "bit 3-0 mapping number (1 to 16)" (later "from 1 to 15"), bits 4
    and 6-15 named. Spec §6.5 says flags name bits "or bit ranges via `width`", but schema/0.1/contract.schema.json
    flagSetDef has only bit, name, label, description.
  detail: >-
    Two options: a full-register flags point plus a mask point 0x000F, which the overlap rule rejects; or masked
    flags with mask 0xFFF0, where it is unclear whether flag bits count from the raw register or from the shifted
    value (§6.3 shifts). The contract maps the flags on the whole word and leaves out the mapping number. Questions:
    are flag bit numbers relative to the masked value, and should flags `width` be in the schema (the spec and schema
    disagree)?
  decision: D14
  owner: maintainer
  class: 6
- id: c06-measurement-saturation
  kind: question
  vendor: Schneider Electric
  models: [Sepam S20, Sepam T20, Sepam M20, REF615, REM615, RET615]
  summary: >-
    Sepam and the ABB 615 series clamp over-range measurements to the format maximum; the draft has no "saturated"
    quality.
  evidence: >-
    Data encoding, pdf page 111: "If a measurement overruns the maximum permissible value for the related format,
    the value read for the measurement will be the maximum permissible value for the format." ABB 1MRS756468 table
    11: "If the Modbus value exceeds the register size limit after the scaling, then it saturates at the register
    max value", and 3.4.8.7 "the register value always saturates at the min. and max. values for the register type
    in question. The value does not roll over." Unavailable ABB points "always return value 0" (REF615 pdf page
    17).
  detail: >-
    0xFFFF (16 NS) is a valid but clamped reading, not an `invalid` sentinel (§6.6). Should §6.6 offer an over-range
    or clamped quality? Zero-for-unavailable cannot be a sentinel either, because 0 is a legal value.
  decision: D6
  owner: maintainer
  class: 6
- id: c06-time-tagged-records
  kind: question
  vendor: Schneider Electric
  models:
  - Sepam S20
  - Sepam T20
  - Sepam M20
  - SIL-A
  - SIA-C
  - SIA-B Specific CT
  - REF615
  - REM615
  - RET615
  - 7SJ80
  - 7SK80
  - 7RW80
  summary: >-
    Every relay delivers time-tagged events and fault records through handshake structures that read-only flat points
    cannot express.
  evidence: >-
    Sepam: event zones 0040-0060 and 0070-0090 with an exchange word written by functions 6/16 (pdf page 112), and
    TS transitions time-tagged (pdf page 116). Fanox SIL-A general memory map (pdf page 7): "Read the oldest Event
    400 11 EVENTO2", "Read a complete fault report 8400 54 EVENTO2", with FH = Year(UINT).month(UCHAR).day(UCHAR)...
    in 5 registers. ABB REF615: "Time structure" registers 2004-2006 (pdf page 20). RET615: event record structure
    from 9250 with a written read selection (table 121) and timestamped demand values (tables 139, 141). Siemens
    1.6.7 event recorder 40601-40626 and "Absolute time" in the profile manual.
  detail: >-
    Timestamps and BCD/packed time are reserved (§11), and reading these structures needs writes (D3, D11). The
    packed FH fields could be split into byte masks (§6.3), but no type yields one timestamp. Record this as input
    for a later events/timestamps profile. Not a strict spec-gap, because §11 already reserves it.
  decision: D3
  owner: maintainer
  class: 6
- id: c06-per-unit-quantities
  kind: question
  vendor: ABB
  models: [REF615, REM615, RET615]
  summary: >-
    Currents and voltages are given in multiples of the rated values (xIn, xUn); UCUM has no unit for that.
  evidence: >-
    REF615 point list rows 138-141 "0...40.00 [xIn]" and 152 "0...4.00 [xUn]" (pdf page 19); RET615 rows 138-140,
    152-154 and 2080-2082 "[xIn]" (tables 140, 142, 156). Protocol manual 3.4.5.2: "The internal representation
    of the per-unit values is always 1.0 at nominal current or voltage"; the primary-value option ([A], [kV]) is
    a configuration setting that no register reports.
  detail: >-
    The RET615 contract leaves the unit out and says "in multiples of the rated current In"; the REF615 and REM615
    measurands are no longer mapped (c06-abb-default-offset), but their rows have the same notation. Should the
    draft offer a per-unit convention (unit "1" plus a semantic reference to the nominal), or is this for the semantics
    layer (D13)?
  decision: D13
  owner: maintainer
  class: 6
- id: c06-abb-scale-range-mismatch
  kind: vendor-erratum
  vendor: ABB
  models: [REF615, REM615, RET615]
  summary: >-
    Some rows give scale 1 with a value range that has decimals, or a unit or name that does not fit.
  evidence: >-
    REM615 147 "LD0.MPTTR1.TmpRl.mag i16 scale 1 Thermal level 0.00...9.99" (pdf page 17, while 149 has scale 10
    for the same range). REF615 146 "T1PTTR1.Tmp.mag i16 scale 1 Protected object temperature -100.0...9999.9 [Celsius]"
    (pdf page 19). REM615 172.04/172.06 describe LoWrn as "Low alarm" and LoAlm as "Low warning" (pdf page 26).
    RET615 146 "T2PTTR1 .Tmp.mag i16 1 Object temperature -100.0…9999.9 [C]" and 147 ".TmpRl.mag u16 1 Relative
    temperature 0.00…99.99 [C]" (table 154, pdf page 97): scale 1 against decimals, and a temperature unit on a
    relative value. RET615 144 and 150 give ".SeqA.c2" for the zero-sequence amplitude, where REF615 has ".SeqA.c3"
    (tables 143, 159).
  detail: >-
    The scale direction (register = value x scale) is now checked against the pinned protocol manuals, so it no
    longer rests on the value ranges. The RET615 contract follows the scale column and says that the temperature
    carries whole degrees. The REF615 and REM615 rows cited here are no longer mapped (c06-abb-default-offset);
    the REF615 and REM615 limit-supervision flags leave out the low warning/alarm bits 172.04/06. ABB should confirm
    whether the scale or the range is wrong. RET615 147 and the sequence rows are not mapped.
  owner: vendor
  class: 6
- id: c07-adam-address-base
  kind: doc-ambiguity
  vendor: Advantech
  models: [ADAM-6050, ADAM-6051, ADAM-6060]
  summary: >-
    The ADAM-6000 manual's request examples contradict each other and the usual 1-based reading of its references.
  evidence: >-
    ADAM-6000 User Manual Ed. 12, Appendix B.1 (PDF pp. 197-200): FC 01 "Read Coils 1~8 (Addresses 00017~00024)"
    sends start bytes "00 17" (0x0017 = 23); FC 15 "starting at Address 00017 ("11" in hex)" sends 0x0011 = 17;
    FC 02 "Addresses 00001~00008" sends 0x0001; FC 04 "Addresses 40001~40002" sends 0x0001; FC 06 "Preset Register
    40002" sends 0x0002; FC 05 "Coil 3 (Address 00003)" sends 0x0003.
  detail: >-
    Read literally, reference n is PDU address n (not n-1), and the FC 01 example writes the decimal reference as
    hex. The B.2 tables give only 5-digit references, so the base cannot be resolved from the document. Ask Advantech
    (or test a device) whether 00001/40001 is PDU address 0; then map from B.2.
  owner: vendor
  class: 7
- id: c07-adam-di-table
  kind: doc-ambiguity
  vendor: Advantech
  models: [ADAM-6050, ADAM-6051, ADAM-6060]
  summary: >-
    Digital inputs are listed in "Address (0X)" (coil) notation but read with function 02 in the examples.
  evidence: >-
    Appendix B.2, ADAM-6050 table "Address (0X)" 00001-00012 "DI value" Read (PDF p. 214); ADAM-6060/6066 "Address
    (0X)" 00001-00006 DI value (PDF p. 227); B.1 FC 02 example "Read coils 1~8 (Addresses 00001~00008)" (PDF p.
    197).
  detail: >-
    Whether the inputs are coils (FC 01), discrete inputs (FC 02) or both must be confirmed before mapping the table.
  owner: vendor
  class: 7
- id: c07-stride-base-derived
  kind: doc-ambiguity
  vendor: AutomationDirect
  models: [SIO-MB12CDR, SIO-MB16CDD2, SIO-MB08THMS]
  summary: >-
    The Stride guides never state the reference base; the contracts derive 1-based from the coil mirror diagrams.
  evidence: >-
    PDF p. 2 (tables, "0xxxx and 1xxxx = Coils (bit)", "3xxxx and 4xxxx = Registers (word)"); PDF p. 4 40011 System
    Flags diagram: coils 161, 162, 163 at bits 8, 9, 10; PDF pp. 4-5 40031/40032 diagrams: Output/Input #n at bit
    n with coils 00489/00505 for #0.
  detail: >-
    Only 1-based references fit every diagram (coil c in register 40001 + (c-1) div 16 at bit ((c-1) mod 16) XOR
    8, which is FC 01 coil packing in wire byte order); 0-based readings fit none. The extractor checks each mirrored
    bit. The maintainer should accept this derived evidence or ask AutomationDirect to state the base; a device
    test would settle it.
  owner: maintainer
  class: 7
- id: c07-stride-counter-word-order
  kind: doc-ambiguity
  vendor: AutomationDirect
  models: [SIO-MB12CDR, SIO-MB16CDD2]
  summary: >-
    The 32-bit input counters use two registers each, but the word order is not stated.
  evidence: >-
    SIO-MB12CDR guide PDF p. 5, "40039-40040: 32-BIT COUNTER DIGITAL INPUT 0" ... "stored as unsigned 32-bit integers,
    using two registers each"; no high/low word statement anywhere in the guide.
  detail: >-
    Counters (a class core point) are left out of both contracts until the order is confirmed.
  owner: vendor
  class: 7
- id: c07-moxa-scaled-value-type
  kind: doc-ambiguity
  vendor: Moxa
  models: [ioLogik E1240]
  summary: The two-word AI scaled values have a stated word order but no stated data type.
  evidence: >-
    ioLogik E1200 manual Appendix A, E1240 map (PDF p. 106): AI_scaledValue 0008/30009, AI_scaledValueMin 0109/30110,
    AI_scaledValueMax 0125/30126, "high/low word", 2 words. Only the EtherNet/IP object table (a different protocol)
    lists aiValueScaled as REAL.
  detail: >-
    Confirm whether the Modbus scaled value is an IEEE-754 float (f32, high word first) or an integer.
  owner: vendor
  class: 7
- id: c07-moxa-two-word-order
  kind: doc-ambiguity
  vendor: Moxa
  models: [ioLogik E1210, ioLogik E1212, ioLogik E1240]
  summary: >-
    deviceUpTime and firmwareBuildDate span two registers without a stated word order.
  evidence: >-
    Appendix A system tables (e.g. E1210, PDF p. 97): deviceUpTime 5020/35021, Length 2, "unit: sec(s)"; firmwareBuildDate
    5031/35032, Length 2, "e.g. Build16051718 --> 16051718". Counter rows say "high/low word"; these rows do not.
  detail: >-
    Left out of the contracts. The counter rows suggest high word first, but that is not stated for these rows.
  owner: vendor
  class: 7
- id: c07-icp-das-et-2252-udio
  kind: model-scope
  vendor: ICP DAS
  models: [ET-2252]
  summary: >-
    The ET-2252 has 16 universal DIO channels and the manual sizes its DI/DO rows only "Depend on the configuration".
  evidence: >-
    ET-2200 manual section 6.3.2 (PDF p. 178), row "(P)ET-2252 / 16 / Depend on the configuration".
  detail: >-
    The nDI/nDO-sized rows cannot be given a fixed count. Options: map the 16-channel maximum per direction if ICP
    DAS confirms the addresses are fixed, or wait for repeat counts read from a register (reserved, spec section
    11).
  owner: vendor
  class: 7
- id: c07-icp-das-frequency-unit
  kind: doc-ambiguity
  vendor: ICP DAS
  models: [ET-2251]
  summary: >-
    The DI frequency row gives the x1000 scale but no unit; the contract omits the unit.
  evidence: >-
    Section 6.3 3xxxx table, address 64 (0x40) "The frequency Value is * 1,000. (Note: The Client must first divide
    the value by 1,000.)" (PDF p. 180). The configuration chapter describes frequency ranges in Hz (e.g. "0.01 Hz
    to 3.5 kHz").
  detail: >-
    The maintainer can decide whether the configuration chapter is enough evidence to add unit Hz.
  owner: maintainer
  class: 7
- id: c07-brainboxes-errata
  kind: vendor-erratum
  vendor: Brainboxes
  models: [ED-516, ED-538, ED-588]
  summary: >-
    The Brainboxes Modbus TCP manual swaps 3x/4x, and the ED-516 IEC 61131 range is short.
  evidence: >-
    Using Modbus TCP with Brainboxes products, section 5: "'3x' referring to holding registers, and '4x' referring
    to input registers" (its own table maps 30001 to input registers and 40001 to holding registers). ED-516 "Read
    digital inputs / Coil" row: IEC 61131 "%M32 - 37" for 16 inputs (0x0020 - F, 00033 - 48), in both the PDF (section
    9.2) and the HTML page.
  detail: >-
    Neither affects the contracts (the logical and 984-style columns agree). Report to Brainboxes.
  owner: vendor
  class: 7
- id: c07-moxa-errata
  kind: vendor-erratum
  vendor: Moxa
  models: [ioLogik E1210, ioLogik E1212]
  summary: >-
    A function-02 discrete input is marked R/W, and one start register uses 6-digit notation.
  evidence: >-
    Appendix A, E1210 and E1212 maps: DI_counterOverflowFlag 1000 / 02:INPUT STATUS / 11001 / R/W (PDF pp. 97, 100);
    E1210 deviceName start register "305041" where every other row, and the same row for the other models, uses
    5 digits (35041) (PDF p. 97).
  detail: >-
    The contracts map the overflow flag as a read-only discrete input; 305041 resolves to the same address 5040.
  owner: vendor
  class: 7
- id: c07-icp-das-errata
  kind: vendor-erratum
  vendor: ICP DAS
  models: [ET-2251]
  summary: The 32-bit counter and frequency rows give the range as "0 to 4294967296".
  evidence: Section 6.3 3xxxx table, addresses 16 (0x10) and 64 (0x40) (PDF p. 180).
  detail: >-
    The maximum of an unsigned 32-bit value is 4294967295. No effect on the contract.
  owner: vendor
  class: 7
- id: c07-enum-selected-scale-unit
  kind: spec-gap
  vendor: AutomationDirect
  models: [SIO-MB08THMS]
  summary: >-
    The scale and unit of a temperature register are selected by enum configuration registers, which 0.1 cannot
    express.
  evidence: >-
    SIO-MB08THMS guide PDF p. 5: 40041-40048 ANALOG INPUT #n VALUE, i16, "Values for thermocouple sensor types are
    stored with one implied decimal place. Values are stored with two implied decimal places for mV inputs" (examples
    246 -> 24.6 °C, 24656 -> 246.56 mV); Input Type 40031 (low byte channel 0, codes 1 = 250mV, 4-11 = TC J..N;
    PDF p. 4); Degree Units 41218 (0 Celsius, 1 Fahrenheit, 2 Kelvin; PDF p. 6). Same pattern without a stated formula:
    Moxa E1240 AI_mode 40025 selects the range of AI_rawValue 30001.
  detail: >-
    Checked: exponent10 point references (6.4) need a register holding the exponent itself, not a type code; enum
    (6.5) only names values; variants (5.6) are firmware/hardware, not runtime configuration; masks (6.3) and repeats
    (5.3) do not apply. Section 11 reserves conditional conversion ("when"). The contract fixes exponent10 -1 and
    unit Cel and states the condition in info.description.
  decision: D9 (dependencies), with D6 (numeric model) and D13 (units)
  regression: >-
    Input Type 40031 = 0x0505, Degree Units 41218 = 0x0000, 40041 = 0x00F6 -> ai_0 = 24.6 Cel. Input Type 40031
    = 0x0501, 41218 = 0x0000, 40041 = 0x6050 -> ai_0 = 246.56 mV. Input Type 40031 = 0x0505, 41218 = 0x0001, 40041
    = 0x00F6 -> ai_0 = 24.6 [degF].
  owner: maintainer
  class: 7
- id: c07-validity-from-status-register
  kind: spec-gap
  vendor: AutomationDirect
  models: [SIO-MB08THMS, ioLogik E1240]
  summary: >-
    A channel value's validity is flagged in a separate status register (or depends on a mode), which `invalid`
    sentinels cannot express.
  evidence: >-
    SIO-MB08THMS PDF p. 5: 40050 BREAK STATUS, bit n set "When a break condition is detected (e.g., broken sensor,
    disconnected cable, or over temperature)" for channel n, whose value is at 40041 + n. Moxa E1200 manual PDF
    p. 106 AI_status 30061+n (1 burnout, 2 over range, 3 under range) and section 3 p. 3-14: in 4-20 mA burnout
    mode raw 0000h means burnout and FFFFh over range, while 0000h is a valid raw value in the 0-10 V and 0-20 mA
    modes.
  detail: >-
    Checked: 6.6 `invalid` lists raw sentinels of the point itself, so a status bit in another register cannot invalidate
    it, and a sentinel that applies in one AI_mode only cannot be scoped. Section 11 reserves conditional availability
    ("when"). The contracts expose the status register as flags/enum and do not mark sentinels.
  decision: D9 (dependencies; failure => invalid)
  regression: >-
    40050 = 0x0001, 40041 = 0x0000 -> ai_0 invalid; 40050 = 0x0000, 40041 = 0x00F6 -> ai_0 = 24.6 Cel. E1240: 40025
    = 4 (4-20 mA burnout), 30001 = 0x0000 -> ai_raw_value[0] invalid; 40025 = 0 (0-10 V), 30001 = 0x0000 -> 0.
  owner: maintainer
  class: 7
- id: c07-count-array-index
  kind: question
  vendor: Moxa
  models: [ioLogik E1210, ioLogik E1212, ioLogik E1240, ET-2251, ET-2268]
  summary: >-
    Should point `count` arrays carry an index base or element names, as group repeats do?
  evidence: >-
    Moxa Appendix A rows have a Length per channel group (e.g. DI_status 10001, Length 16) and ICP DAS section 6.3
    rows "1 to nDI"; the contracts use `count`, which cannot name the channel that element 0 belongs to (Moxa names
    channels from 00, e.g. "DI-all_statusFromDI-00").
  detail: >-
    Group repeats have indexBase (5.3) but corpus contracts must be flat; consider an indexBase on `count` points.
  decision: D7 (structure)
  owner: maintainer
  class: 7
- id: c07-sourcelib-layout-helpers
  kind: tooling
  vendor: ICP DAS
  models: [ET-2251, ET-2268, SIO-MB08THMS, ED-538, ED-588]
  summary: Three parsing helpers written in class 07 extractors could move to sourcelib.
  evidence: >-
    icp_das_et2200_dio.assign_lines (nearest-centre grouping of wrapped pdftotext -layout table cells, with a mirror
    tie-break); automationdirect_stride_sio.left_column (drop a right-hand column printed next to a bit diagram);
    brainboxes_ed_tables.span (abbreviated ranges such as "0x0400 - 3", "11025 - 8").
  detail: Candidates for shared helpers once a second vendor needs them.
  owner: tooling
  class: 7
- id: c08-rockwell-literature-403
  kind: source-access
  vendor: Rockwell Automation
  models: [PowerFlex 4, PowerFlex 40, PowerFlex 400]
  summary: literature.rockwellautomation.com returns HTTP 403 to the corpus fetch client.
  evidence: >-
    GET of 22a-um001_-en-e.pdf, 22b-um001_-en-e.pdf and 22c-um001_-en-e.pdf with User-Agent corpus-fetch/1: HTTP
    403, Server AkamaiGHost, Content-Length 479.
  detail: >-
    Find a credential-free mirror on a Rockwell domain, or ask Rockwell for an allowed fetch path.
  owner: maintainer
  class: 8
- id: c08-abb-fsca01-scope
  kind: model-scope
  vendor: ABB
  models: [ACS580, ACH580, ACS880]
  summary: >-
    FSCA-01 gives the addressing, but point meaning and scaling are in the drive firmware manuals.
  evidence: >-
    FSCA-01 3AUA0000109533 Rev C: p. 12 lists compatible drives; pp. 35 and 74-77 give the profile words and the
    group/index formula. Parameter semantics are in the ACS580 (3AXD50000016097), ACH580 (3AXD50000027537) and ACS880
    (3AUA0000085967) firmware manuals.
  detail: >-
    Only status word, Act1 and Act2 are defined by FSCA-01 alone (3 points, below the minimum). Admit each firmware
    manual. A contract then needs the FSCA-01 formula (or the firmware manual's embedded fieldbus chapter, if it
    states its own) plus the firmware parameter table; see c08-multi-source-contracts.
  owner: maintainer
  class: 8
- id: c08-multi-source-contracts
  kind: tooling
  vendor: ABB
  models: [ACS580, ACH580, ACS880]
  summary: run.py builds one contract from one source; adapter-plus-drive manuals need two.
  evidence: >-
    corpus/run.py contract entries take a single source; FSCA-01 addressing plus firmware manual parameters.
  detail: >-
    Consider letting one contract cite a second pinned source (addressing evidence) in run.py.
  owner: tooling
  class: 8
- id: c08-abb-ratio-scaling
  kind: spec-gap
  vendor: ABB
  models: [ACS580, ACH580, ACS880]
  summary: >-
    Fieldbus actual values scale to another parameter (20000 = a speed or frequency parameter value).
  evidence: >-
    FSCA-01 pp. 66-67: Act1 is scaled so that 20000 corresponds to REFx MAX, the drive's speed scaling parameter
    (ACS880 46.01). Vendor address 400005 (Classic profile, p. 35).
  detail: >-
    The draft can express a percentage (multiplier 0.005 gives % of the scaling parameter), and exponent10 can reference
    a point, but no conversion can take a multiplier from another point's value. Engineering units need value =
    raw x ref / 20000.
  decision: D6, D9
  regression: Act1 raw 10000 with 46.01 = 1500 rpm -> 750 /min.
  owner: maintainer
  class: 8
- id: c08-abb-fsca01-classic-table
  kind: vendor-erratum
  vendor: ABB
  models: [ACS580, ACH580, ACS880]
  summary: The Classic profile table prints 7-digit register references.
  evidence: FSCA-01 p. 74 prints "(4)000010", "(4)000011", "(4)000012" for DATA IN 1 to 3.
  detail: Expected 6-digit (4)00010 to (4)00012; confirm with ABB before mapping.
  owner: vendor
  class: 8
- id: c08-danfoss-fc300-address-base
  kind: doc-ambiguity
  vendor: Danfoss
  models: [FC 301, FC 302]
  summary: >-
    The Design Guide's parameter-to-register formula conflicts with the FC 51 rule and gives no base.
  evidence: >-
    MG33BF02 PDF p. 188 (section 12.12.1): "(10 x parameter number) DECIMAL", example 3-12 in holding register 3120
    and 3-14 in 3410 & 3411. FC 51 MG.02.A4.02 p. 30 states 10 x PNU - 1.
  detail: >-
    Unclear whether 3120 is the PDU address or a 1-based register number. Resolve from the FC 301/302 Programming
    Guide or a Danfoss Modbus RTU document with a byte-level example.
  owner: vendor
  class: 8
- id: c08-danfoss-fc300-programming-guide
  kind: model-scope
  vendor: Danfoss
  models: [FC 301, FC 302]
  summary: >-
    Parameter sizes and conversion indexes for FC 301/302 are in the Programming Guide, not fetched.
  evidence: 'MG33BF02 PDF p. 188: "consult the product relevant programming guide".'
  detail: >-
    Find and admit the FC 301/302 Programming Guide; then map with the resolved address base.
  owner: maintainer
  class: 8
- id: c08-danfoss-fc300-example-values
  kind: vendor-erratum
  vendor: Danfoss
  models: [FC 301, FC 302]
  summary: The Design Guide's worked examples do not match their raw values.
  evidence: 'MG33BF02 PDF p. 188: raw 1352 "means ... 12.52%"; raw 11300 "means ... 1113.00".'
  detail: The examples cannot be used as scale evidence.
  owner: vendor
  class: 8
- id: c08-danfoss-fc51-conversion-table
  kind: vendor-erratum
  vendor: Danfoss
  models: [FC 51]
  summary: The conversion table swaps the factors for indexes 2 and 1.
  evidence: MG.02.A4.02 p. 45 Table 6.1 lists index 2 -> 10 and index 1 -> 100.
  detail: >-
    Indexes 0 to -5 are consistent with 10^index and are the only ones used; the extractor checks 0, -1, -2 and
    -3.
  owner: vendor
  class: 8
- id: c08-danfoss-fc51-uint8
  kind: doc-ambiguity
  vendor: Danfoss
  models: [FC 51]
  summary: The register layout of Uint8 parameters is not stated.
  evidence: >-
    MG.02.A4.02 p. 58 16-18 Motor Thermal and 16-34 Heatsink Temp. are Uint8; p. 45 lists data type 5 Uint8.
  detail: >-
    Not stated whether a Uint8 occupies the low byte of the register; motor thermal and heatsink temperature left
    out.
  owner: vendor
  class: 8
- id: c08-danfoss-fc51-dc-link-unit
  kind: doc-ambiguity
  vendor: Danfoss
  models: [FC 51]
  summary: 16-30 DC Link Voltage has no unit in the manual.
  evidence: >-
    MG.02.A4.02 p. 44 shows "16-30 DC Link Voltage" without a bracketed unit; p. 58 conversion index 0.
  detail: >-
    Mapped without unit. Confirm the unit (expected volts) from another Danfoss document.
  owner: vendor
  class: 8
- id: c08-automationdirect-signedness
  kind: doc-ambiguity
  vendor: AutomationDirect
  models: [GS20, GS30, GS4]
  summary: The status address list gives no signedness for torque and motor speed.
  evidence: >-
    GS20 p. 297 210Bh "Output torque (XXX.X %)", 210Ch "Actual motor speed (XXXXX rpm)"; GS4 p. 313 210Ch "Motor
    Actual RPM".
  detail: >-
    Both can be negative in reverse or regenerating operation; left out until the format is stated.
  owner: vendor
  class: 8
- id: c08-automationdirect-output-current
  kind: doc-ambiguity
  vendor: AutomationDirect
  models: [GS20, GS30]
  summary: >-
    Output current shifts its decimal place above 655.35 A without a stated encoding.
  evidence: >-
    GS20 p. 297, 2104h and 2200h: "When the current is higher than 655.35, it automatically shifts one decimal place";
    "Refer to the high byte of 211F for information on the decimal places".
  detail: >-
    If the 211Fh high byte is stated to hold the number of decimals, this may be expressible with exponent10 referencing
    a point holding the negated decimal count; until then left out.
  owner: vendor
  class: 8
- id: c08-automationdirect-gs2x-output-power
  kind: doc-ambiguity
  vendor: AutomationDirect
  models: [GS20, GS30]
  summary: 210Fh output power has conflicting scale statements.
  evidence: >-
    GS20 p. 297 210Fh "X.XXX kW" versus 2114h "Indicates one or two decimal points for value in 210F".
  detail: Left out; output power is mapped from 2206h (XXXX.X kW) instead.
  owner: vendor
  class: 8
- id: c08-automationdirect-gs4-scales
  kind: doc-ambiguity
  vendor: AutomationDirect
  models: [GS4]
  summary: GS4 frequency, current and power status registers have conflicting or no scales.
  evidence: >-
    GS4 p. 313 2102h/2103h "(xxx.x)" versus the 2001h example "6000 = 60.00Hz" on p. 483; 210Fh output power has
    no scale.
  detail: Left out until the scale is confirmed.
  owner: vendor
  class: 8
- id: c08-automationdirect-igbt-format
  kind: vendor-erratum
  vendor: AutomationDirect
  models: [GS20, GS4]
  summary: IGBT temperature is "16-bit unsigned" but has a negative range.
  evidence: >-
    GS20 P06.43 (pp. 117 and 250) and GS4 P6.72 state "Format: 16-bit unsigned" with range -3276.7 to 3276.7 °C.
  detail: Signedness cannot be resolved; left out.
  owner: vendor
  class: 8
- id: c08-automationdirect-gs4-summary-dec
  kind: vendor-erratum
  vendor: AutomationDirect
  models: [GS4]
  summary: >-
    The GS4 parameter summary prints a wrong 40001-based reference for P6.72 and P6.73.
  evidence: >-
    GS4 p. 115 prints P6.72 hex 0648 with decimal 41608; the detail page 257 gives 41609 (40001 + 0x0648).
  detail: Not used in the contract; reported for the vendor.
  owner: vendor
  class: 8
- id: c08-sourcelib-pdf-control-chars
  kind: tooling
  vendor: AutomationDirect
  models: [GS4]
  summary: pdf_pages text contains BEL (0x07) characters inside words.
  evidence: >-
    GS4 pp. 312-313 extract with BEL characters, for example "0: <BEL>No Error" and "I<BEL>GBT".
  detail: >-
    automationdirect_durapulse_status.py strips them locally (clean()). Suggest an option in sourcelib.pdf_pages
    that removes C0 control characters other than tab, newline and form feed.
  owner: tooling
  class: 8
- id: c08-schneider-energy-decades
  kind: spec-gap
  vendor: Schneider Electric
  models: [ATV340, ATV630]
  summary: Input energy is one value split over five registers in base 1000.
  evidence: >-
    NVE61728 Parameters rows 942-946 and EAV64332 rows 834-838: IC0 (Wh) to IC4 (TWh) at 16#2982 = 10626 to 16#2986
    = 10630, each 0 ... 999.
  detail: >-
    The draft can only give five separate points; no type or conversion combines registers with a base-1000 radix
    (similar to the MOD10K case in the brief).
  decision: D6, D7
  regression: registers [123, 456, 7, 0, 0] at 10626-10630 -> 7456123 W.h.
  owner: maintainer
  class: 8
- id: c08-schneider-cmi-frequency-unit
  kind: spec-gap
  vendor: Schneider Electric
  models: [ATV320, ATV340, ATV630]
  summary: >-
    A control-word bit selects the output frequency scale, one option relative to another parameter.
  evidence: >-
    Registers sheet, CMI bit 9 (ATV320 Registers!C13:D16): "output frequency (rFr) unit", "= 0: 0.1 Hz", otherwise
    "32767 corresponds to [Max frequency] (tFr)". RFR at 16#0C82 = 3202.
  detail: >-
    Contracts assume bit 9 = 0. The draft has no variant selected by a register bit for a conversion, and no ratio
    to another point (see c08-abb-ratio-scaling).
  decision: D6, D9
  regression: >-
    CMI bit 9 = 1, tFr = 60.0 Hz, RFR raw 32767 -> 60.0 Hz; raw 16384 -> 60.0 x 16384 / 32767 Hz.
  owner: maintainer
  class: 8
- id: c08-schneider-current-decade
  kind: question
  vendor: Schneider Electric
  models: [ATV340, ATV630]
  summary: An enum register selects a power-of-ten scale through non-exponent codes.
  evidence: >-
    EAV64332 Parameters rows 846-851 (INRC at 16#2649 = 9801) and Enumerations rows 264-268: 20 -> 0.001, 30 ->
    0.01, 40 -> 0.1, 50 -> 1, 60 -> 10.
  detail: >-
    Expressible only by an affine trick (exponent = 0.1 x code - 5 via conversion on the selector point, then exponent10
    {point}) if conversion applies before the reference. The workbook does not tie LCR to INRC, so nothing is mapped.
  decision: D9
  owner: maintainer
  class: 8
- id: c08-schneider-word-order
  kind: doc-ambiguity
  vendor: Schneider Electric
  models: [ATV340, ATV630]
  summary: 32-bit word order depends on parameter TWO, whose values are not defined.
  evidence: >-
    NVE61728 Parameters row 1381 and EAV64332 row 1331, TWO at 16#1776 = 6006 (default HIGH, "Modbus Word Order
    ON").
  detail: 32-bit values (for example RTH, PTH) are left out.
  owner: vendor
  class: 8
- id: c08-schneider-lcr-scale
  kind: doc-ambiguity
  vendor: Schneider Electric
  models: [ATV340, ATV630]
  summary: Motor current LCR has no scale in the workbook.
  evidence: >-
    NVE61728 Parameters row 26 and EAV64332 row 23, LCR at 16#0C84 = 3204, units "Refer to programming manual".
  detail: Left out; see also c08-schneider-current-decade.
  owner: vendor
  class: 8
- id: c08-flags-width
  kind: question
  vendor: AutomationDirect
  models: [GS20, GS30, GS4]
  summary: >-
    Spec section 6.5 mentions a flag width, but the schema's flagSetDef has no width property.
  evidence: >-
    spec/openmodbus-0.1-draft.md 6.5 versus schema/0.1/contract.schema.json $defs.flagSetDef. GS20 p. 297 2101h
    bits 1-0 and 4-3 are multi-bit fields.
  detail: >-
    The multi-bit fields were mapped as separate points with mask and enum; align spec and schema.
  decision: D7
  owner: maintainer
  class: 8
- id: c09-datakom-32bit-word-order
  kind: vendor-erratum
  vendor: Datakom
  models: [D-300, D-500, D-700]
  summary: The manual states both register orders for 32-bit values.
  evidence: >-
    D-300 / 500 / 700 Modbus Application Manual V5.6, p.10 "Data types": "For data type longer than 16 bits, consecutive
    registers are used. The least significant register comes first." Same page, "Data formats": "32 bit variables
    ... The high order 16 bits are in the first register and the low order 16 bits are in the second register".
  detail: >-
    No 32-bit row is mapped: generator phase voltages, currents and power (10240-10327), averages (10377-10383),
    counters (10616-10646: genset runs, cranks, engine hours run, energy). The class core run hours, start count
    and generator AC values are therefore missing. Ask Datakom which statement is right (or read a known counter
    on a device); the extractor raises if either sentence changes.
  owner: vendor
  class: 9
- id: c09-datakom-coeff-column
  kind: doc-ambiguity
  vendor: Datakom
  models: [D-300, D-500, D-700]
  summary: The COEFF column (x1, x10, x100) is not defined.
  evidence: >-
    V5.6 pp.11-16, register table column "COEFF."; no definition anywhere in the document. Example rows: 10339 "Genset
    frequency" x100, 10361 "Oil pressure in bars" x10, 10328-10335 power factor x10.
  detail: >-
    Read as register = value x COEFF (exponent10 -2 for x100, -1 for x10), the only reading that gives plausible
    frequency and pressure values. The power factor rows at x10 would give a 0.1 resolution, which is unusual; they
    are not mapped. Frequency and battery voltage rows name no unit, so the contracts carry none. Confirm with Datakom.
  owner: vendor
  class: 9
- id: c09-datakom-signedness
  kind: doc-ambiguity
  vendor: Datakom
  models: [D-300, D-500, D-700]
  summary: Signedness of 16-bit registers is not stated, so temperatures are not mapped.
  evidence: >-
    V5.6 p.10 data formats give no integer encoding; only the scopemeter rows 10404-10503 (p.13) say "The register
    value is a signed integer." Temperatures that can be negative: 10362 "Engine temp in °C", 10364 "Oil temp in
    °C", 10365 canopy, 10366 ambient (x10).
  detail: >-
    Non-negative quantities are mapped as u16. Engine (coolant) temperature, a class core point, is left out until
    Datakom confirms two's complement for these rows.
  owner: vendor
  class: 9
- id: c09-datakom-11555-listed-three-times
  kind: vendor-erratum
  vendor: Datakom
  models: [D-300, D-500, D-700]
  summary: Address 11555 is listed three times with different meanings.
  evidence: >-
    V5.6 p.15: "11555 R 224 bit - These array of flags indicate activity status of various functions", "11555 R
    32bit x10 Counter: mains total active energy (kWh)" and "11555 R 32bit x10 Counter: fuel counter".
  detail: None of these rows is mapped. Ask Datakom for the correct addresses.
  owner: vendor
  class: 9
- id: c09-datakom-unit-mode-d300
  kind: model-scope
  vendor: Datakom
  models: [D-300]
  summary: Unit mode value 2 is documented for the D-500 and D-700 only.
  evidence: >-
    V5.6 p.14, register 10605 "Unit mode": "2= MANUAL mode (D700)", "2= RUN mode (D500)"; no D-300 entry.
  detail: >-
    The D-300 contract leaves value 2 unnamed (unknown raw values are retained, spec 6.5) and says so in the point
    description. Confirm the D-300 meaning.
  owner: vendor
  class: 9
- id: c09-deif-signedness
  kind: doc-ambiguity
  vendor: DEIF
  models: [AGC-3, AGC 110, AGC 111]
  summary: The document never states whether 16-bit registers are signed or unsigned.
  evidence: >-
    4189340442Z, measurement table pp.43-62: brackets give only unit and scale ([V], [Hz/100], [kW], [PF/100], [Deg/10]).
    No "signed", "two's complement" or similar anywhere in the document. p.157 (control registers) says a negative
    reactive-power setpoint "means capacitive", so negative values exist, but their encoding is not given.
  detail: >-
    Left out the rows that can be negative: generator power 516-519 [kW], reactive power 520-523, PF 538 [PF/100]
    and phase angles 510-512 [Deg/10] (apparent power, cos-phi value and energy counters were not selected, to stay
    within 20 points). Voltages, currents, frequency, DC supply, RPM, counters and hour counters are mapped as u16
    (or u32 for [Hi]/[Lo] pairs) on the assumption that they cannot be negative. The bit numbering of flag words
    (bit 0 = least significant) is likewise conventional, not stated. Confirm the integer format with DEIF before
    adding power or PF points.
  owner: vendor
  class: 9
- id: c09-deif-agc110-scope
  kind: model-scope
  vendor: DEIF
  models: [AGC 110]
  summary: >-
    The document marks no generator AC measurements for AGC 110, so its contract has engine and status values only.
  evidence: >-
    4189340442Z measurement table pp.43-53: the AGC 110 column is empty for 501-557 (generator voltages, frequencies,
    phase angles, currents, power, energy counters, run hours) and for 566 (start attempts); it is marked for 558-560,
    567, 569-572, 576, multi-inputs 6-8, external analogue inputs, control register addresses and fan running hours
    702-709. Alarm table: AGC 110 has engine alarms (1013 bits 9-15) and mode bits 0, 2, 3 of 1019, but also 1018
    bit 13 "BB Hz/V OK" although no busbar measurement is marked for it. The document does not describe what an
    AGC 110 is.
  detail: >-
    Mapped AGC 110 with the 7 points its column marks (no address is in doubt). Confirm with DEIF whether AGC 110
    is an engine-only variant or whether the AC rows are missing marks; if they are missing, the AGC 111 rows would
    apply and the contract should be extended. Until then the contract lacks the class core voltages, currents,
    frequency, run hours and start count.
  owner: vendor
  class: 9
- id: c09-deif-agc110-tables-disagree
  kind: doc-ambiguity
  vendor: DEIF
  models: [AGC 110]
  summary: >-
    The configurable area marks start attempts and run hours for AGC 110; the measurement table does not.
  evidence: >-
    4189340442Z p.15, configurable area (function code 04h): address 29 "Start attempts" and 30 [Hi]/31 [Lo] "Abs.
    run hours" are marked X for AGC 110. Measurement table p.52 (554 [Hi]/555 [Lo] "Absolute. run hours") and p.53
    (566 "Start attempts") leave the AGC 110 column empty.
  detail: >-
    Not mapped for AGC 110 from either table. If DEIF confirms the configurable-area marks, add run hours and start
    attempts to the AGC 110 contract (from 554/555 and 566, as for AGC 111).
  owner: vendor
  class: 9
- id: c09-deif-engine-values
  kind: source-access
  vendor: DEIF
  models: [AGC-3, AGC 110, AGC 111]
  summary: >-
    Oil pressure, coolant temperature and other engine-interface values are in a separate DEIF manual.
  evidence: >-
    4189340442Z p.55, measurement rows 593-641: "See H5/H7 manual or DRH" (marked X for all three); p.89, alarm
    registers 1020-1024 and 1026-1028: "See H5/H7 manual or DRH". The multi-input rows 580-585 are "scaled" / "unscaled"
    values without unit and depend on input configuration.
  detail: >-
    Oil pressure and coolant temperature (class core) are not mapped. Admitting the DEIF option H5/H7 engine communication
    document as a second source would cover them; the multi-inputs cannot be mapped without a fixed unit and scale.
  owner: maintainer
  class: 9
- id: c09-deif-pdf-word-boxes
  kind: tooling
  vendor: DEIF
  models: [AGC-3, AGC 110, AGC 111]
  summary: Add a word-box PDF helper to sourcelib for tables with rotated column headers.
  evidence: >-
    corpus/extractors/deif_ml2_h2_h9.py bbox_pages(): runs pdftotext -bbox-layout and parses <word> boxes, because
    pdftotext -layout cannot attribute "X" marks to the rotated product columns of the DEIF tables.
  detail: >-
    Suggest sourcelib.pdf_words(data, first, last) returning (x0, y0, x1, y1, text) per page, using stdin like pdf_pages().
    Product-matrix tables (one "X" column per model) are common in multi-product vendor manuals.
  owner: tooling
  class: 9
- id: c09-kohler-address-base
  kind: doc-ambiguity
  vendor: Kohler
  models: [Decision-Maker 550, Decision-Maker 3500, Decision-Maker 6000]
  summary: >-
    TP-6113 gives 4xxxx/40xxxx register numbers but no PDU mapping for the target controllers.
  evidence: >-
    TP-6113 12/21: DM550 table rows such as "400034 Coolant Temperature* RO SWORD Degrees C/Degrees F" (p.43); the
    note "Holding register 9999 may be illustrated as 49999 in the traditional format or as 409999 in the extended
    format" (pp.42, 83, 114). The only worked request, p.153 (section 9, Decision-Maker 8000): "Register number
    (Ubat => 40013) - 40013 - 40001 = 12 DEC => 000C HEX".
  detail: >-
    The 4xxxx convention usually means PDU = number - 40001, but the brief forbids applying it without a statement
    for these sections, and the DM8000 example belongs to a different controller family. Ask Kohler to confirm "register
    4xxxxx = PDU address xxxxx - 1" for DM550/3500/6000 (or test one register on a device), then map all three.
  owner: vendor
  class: 9
- id: c09-kohler-unit-system-register
  kind: spec-gap
  vendor: Kohler
  models: [Decision-Maker 550]
  summary: >-
    A readable register (400139 Metric Units) switches the unit of other registers between metric and English.
  evidence: >-
    TP-6113 12/21 p.15: "The controller display setting determines whether the units are returned or interpreted
    as metric or English. Read or alter this setting in register 40139 (550 controller only)." p.46: "400139 Metric
    Units RW WORD 1 = True, 0 = False". p.43: "400033 Oil Pressure* RO WORD kPa/psi", "400034 Coolant Temperature*
    RO SWORD Degrees C/Degrees F".
  detail: >-
    A point has one static unit and conversion (6.4); variants (5.6) select firmware/hardware subsets, not a runtime
    register value; section 11 reserves conditional conversion (`when`). The contract could only pick one setting
    or drop the unit. Related: c08-schneider-cmi-frequency-unit (control bit selects the scale) and c10-config-selected-unit
    (setting not readable over Modbus); this case is readable, so a runtime could follow it.
  decision: D9
  regression: >-
    400139 = 0x0001, 400034 = 0x0055 -> 85 Cel; 400139 = 0x0000, 400034 = 0x00B9 -> 185 [degF]. Register numbers
    as in the document; PDU addresses pending c09-kohler-address-base.
  owner: maintainer
  class: 9
- id: c09-kohler-dm3500-sentinel-ranges
  kind: question
  vendor: Kohler
  models: [Decision-Maker 3500]
  summary: >-
    "Data unknown" is a range of 32 raw values (0x7FE0-0x7FFF signed, 0xFFE0-0xFFFF unsigned).
  evidence: >-
    TP-6113 12/21 p.105: "0x7FE0 - 0x7FFF INT 32736 - 32767 ... The register is supported, but the data in the register
    is unknown" and "0xFFE0 - 0xFFFF UINT 65504 - 65535 ..."; "0xFFC0 ANY 65472 ... A Modbus register is not supported".
  detail: >-
    Expressible today as an `invalid` list of 33 values per point, which is verbose and error-prone. Should 6.6
    accept ranges? Same theme as c01-msw-overflow-sentinel. Not blocking: DM3500 is needs-check for the address
    base.
  decision: 6.6 (proposed, no D-number; closest D6)
  owner: maintainer
  class: 9
- id: c09-smartgen-hgm6120t-overlapping-tables
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM6120T]
  summary: >-
    Two function 03H tables both start at address 0000 (a bit table and a register table).
  evidence: >-
    HGM6120T protocol 1.0 (2022-11-28): Table 20 "Function Code 03H, 06H Mapping Coil Field" (pp.11-13) lists one-bit
    rows 0000-00119 ("0000 Common Alarm 0 ... (LSB)", "0015 Undervoltage Alarm Shutdown ... (MSB)"); Table 24 "Function
    Code 03, 06 Corresponding Address" (pp.15-17) lists registers 0000-00123 ("0000 Mains UA Unsigned 2Bytes").
    Table 4 (p.5) lists only 03H, 05H and 06H. Section 5.1 says 06H can write "0309-0314 and 0376-0387", addresses
    that appear in neither table.
  detail: >-
    One of the two tables must be at other addresses (or Table 20 is a coil table read with a function the document
    does not list). The page looks adapted from another product. Ask SmartGen, or read register 0000 with function
    03H on a device with known mains voltage, before mapping.
  owner: vendor
  class: 9
- id: c09-smartgen-hgm6120t-split-counters
  kind: question
  vendor: SmartGen
  models: [HGM6120T]
  summary: >-
    Run hours, start count and energy are MSB/LSB register pairs with range 0-9999 each; the combination is not
    stated.
  evidence: >-
    HGM6120T protocol 1.0 p.16, Table 24: "0042 Oil Engine Total Running Time (h) MSB Unsigned (0-9999)", "0043
    ... (h) LSB Unsigned (0-9999)", "0046/0047 Total Start Times MSB/LSB", "0048/0049 Total Energy MSB/LSB", all
    "(0-9999)".
  detail: >-
    The ranges suggest value = MSB x 10000 + LSB, which the draft cannot express (6.4 converts one raw value; u32
    combines in base 65536); c08-schneider-energy-decades is the same gap in base 1000. Kept as a question because
    the document does not state the formula. If SmartGen confirms it, it is a D6 spec-gap with regression 0042 =
    0x0001, 0043 = 0x0BB8 -> 13000 h.
  decision: D6
  owner: vendor
  class: 9
- id: c09-smartgen-scale-marks
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9530N, HGM6120T]
  summary: The "(*10)", "(*100)" and "(*1000)" marks are not defined.
  evidence: >-
    HGM9530N protocol 1.0 pp.12-18, e.g. "0155 Gen Frequency (*100)", "0213 Battery Voltage (*10)", "0201 Average
    Power Factor Signed (*1000)"; HGM6120T Table 24 "0013 Gen Frequency Unsigned (*10)". Neither document explains
    the mark (the HGM9510 document defines its Ratio column in NOTE1).
  detail: >-
    Read as register = value x N (exponent10 -1/-2/-3), the only reading that gives plausible frequency, voltage
    and power factor values. Confirm with SmartGen.
  owner: vendor
  class: 9
- id: c09-smartgen-hgm9530n-units
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9530N]
  summary: >-
    The HGM9530N map has no unit column; voltages, currents, frequency, power and speed carry no unit.
  evidence: >-
    HGM9530N protocol 1.0 pp.12-18, columns "Address, Item, Description, Bytes" only.
  detail: >-
    Units are set only where the item names one ("Total Running Time (Hour)" -> h); the other points say "The document
    states no unit for this register." Total active power is probably kW and battery voltage V, but the brief forbids
    guessing.
  owner: vendor
  class: 9
- id: c09-smartgen-hgm9530n-word-order
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9530N]
  summary: >-
    The order of 32-bit values comes only from LSB/MSB row labels, without a worked example.
  evidence: >-
    HGM9530N protocol 1.0 p.14 "0140 Gen UAB LSB (*10)" / "0141 MSB (*10)"; p.15 "0180 Total Active Power Signed
    LSB (*10)" / "0181 Signed MSB (*10)". p.17 "0274-0275 Total Energy kWh 4Bytes" has no LSB/MSB mark.
  detail: >-
    Mapped as wordOrder little (low-order word at the lower address), matching the labels and the HGM9510 document's
    worked example (0103 = E240H, 0104 = 0001H -> 123456). Total energy is left out. A one-off device read would
    settle it.
  owner: maintainer
  class: 9
- id: c09-smartgen-hgm9530n-sensors
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9530N]
  summary: Engine sensor rows give no unit, scale or (for analogue sensors) sign.
  evidence: >-
    HGM9530N protocol 1.0 p.16: "0220 Temperature Sensor Value", "0222 Pressure Sensor Value", "0224 Fuel Level
    Sensor Value" (blank description); 0233-0243 "Signed, it is reserved if engine is not J-1939 engine." with no
    unit or scale.
  detail: >-
    Coolant temperature and oil pressure (class core) are not mapped; the analogue rows also do not say which engine
    quantity the sensor measures.
  owner: vendor
  class: 9
- id: c09-smartgen-hgm9530n-alarm-form
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9530N]
  summary: The alarm data form gives 16 rows per offset without marking which row is bit 0.
  evidence: >-
    HGM9530N protocol 1.0 p.12, "0001-0015 Shutdown Alarm Area ... ALARM DATA FORM 30Bytes" (and six further areas
    to 0105); 5.4 Alarm data form, pp.20-25, "Offset Address 0000 Emergency Stop Alarm ... 0001 ECU Alarm". Register
    0000 on p.12 marks its first row "(LSB)" and last "(MSB)"; the form has no such marks.
  detail: >-
    Only register 0000 is mapped as flags. If SmartGen confirms the form uses the same order, map the shutdown and
    warning areas (e.g. 0001 + offset 0000).
  owner: vendor
  class: 9
- id: c09-smartgen-hgm9510-blank-ratio
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9510]
  summary: >-
    Many value rows have a blank Ratio cell; NOTE1 defines only actual = received x ratio.
  evidence: >-
    HGM9510 protocol 1.1, Table 6: "0084 Gen Freq Hz 16-bit Signed" (p.28), "0109-0110 Total Active Power kW 32-bit
    Signed" (p.29), "0141 Speed", "0142 Battery Volt V" (p.30), "0202 Accum. Start Times times", "0203-0204 Accum.
    Energy kWh" (p.32): Ratio blank. Mains Freq 0064 has 0.01 on the same table.
  detail: >-
    A blank cannot be read as 1 (generator frequency in whole Hz is implausible next to mains frequency at 0.01
    Hz). These rows, several of them class core, are not mapped. Ask SmartGen for the ratios.
  owner: vendor
  class: 9
- id: c09-smartgen-hgm9510-note3-scope
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9510]
  summary: NOTE3 (32766 = no normal data) is attached to one row only.
  evidence: >-
    HGM9510 protocol 1.1 p.42 NOTE3: "When the received data is 32766, it means no normal data"; the Remark "NOTE3"
    appears only on 0107 "C Phase Active Power" (p.29).
  detail: >-
    Not applied as `invalid` to any mapped point. If it applies to all signed values, add invalid: [32766] to the
    16-bit signed points (it cannot apply literally to 32-bit rows).
  owner: vendor
  class: 9
- id: c09-smartgen-hgm9510-hours-range
  kind: vendor-erratum
  vendor: SmartGen
  models: [HGM9510]
  summary: Accumulated running hours list the range 0~23.
  evidence: >-
    HGM9510 protocol 1.1 p.32: "0199 Accum. Running Hours 0~23 1 h 16-bit Unsigned", followed by minutes and seconds
    0~59; same for "A/B Running Hours" 0270 and 0276 (p.35).
  detail: >-
    Mapped 0199 as running hours (h) with the stated range in the description; a total with no day register cannot
    be 0~23. Confirm with SmartGen.
  owner: vendor
  class: 9
- id: c09-smartgen-hgm9510-counter-sets
  kind: doc-ambiguity
  vendor: SmartGen
  models: [HGM9510]
  summary: The A and B counter sets (running time, starts, energy) are not explained.
  evidence: >-
    HGM9510 protocol 1.1 p.35, rows 0270-0281 "A Running Hours" ... "B Gen Power kWh".
  detail: >-
    "A Gen Power kWh" 0274-0275 is mapped as energy_counter_a (the only energy row with a ratio) with this caveat
    in its description.
  owner: vendor
  class: 9
- id: c09-smartgen-pdf-raw-text
  kind: tooling
  vendor: SmartGen
  models: [HGM9510]
  summary: Add a raw (content-order) text mode to sourcelib.pdf_pages.
  evidence: >-
    corpus/extractors/smartgen_hgm9510.py raw_pages(): runs `pdftotext -raw`, because in -layout mode the HGM9510
    table cells wrap over three lines around the address line and in the default mode the columns are separated.
  detail: >-
    Suggest pdf_pages(data, first, last, mode="layout"|"raw"|"plain"), keeping stdin input as now.
  owner: tooling
  class: 9
- id: c09-woodward-37528-signedness
  kind: doc-ambiguity
  vendor: Woodward
  models: [easYgen-3400, easYgen-3500]
  summary: Manual 37528J states no data types or signedness for Protocol 5010 values.
  evidence: >-
    37528J 9.2.3.1 Protocol 5010, pp. 701-739 (columns: Modicon, Start addr., Parameter ID, Description, Multiplier,
    Units). Scaling examples Tables 58-60 (pp. 405-406) say only "16 Bit, max. 32767".
  detail: >-
    Non-negative quantities were mapped as u16; i16 only where a stated range includes negative values (exponents
    3182/3183 "(2;1;0;-1)", "(0;-1)"; J1939 temperatures "-40 to 210 °C", p. 595). Total generator power 450011,
    reactive power 450012 and power factor 450013 were left out. B37574 (3000XT manual) declares the same rows int16,
    which suggests i16 but is a different product generation. Ask Woodward to confirm the types for 37528J.
  owner: vendor
  class: 9
- id: c09-woodward-37528-long-word-order
  kind: doc-ambiguity
  vendor: Woodward
  models: [easYgen-3400, easYgen-3500]
  summary: Manual 37528J gives no register order for the Long (32-bit) Protocol 5010 rows.
  evidence: >-
    37528J p. 737-739, "AC Generator And Busbar Values (Long - 32 bits)" (e.g. 450323 Total gen. power, 450367 Gen.
    real energy 0,01 MWh, 450371 Gen. hours of operation 0,01 h).
  detail: >-
    The only order statement in the manual is the CANopen transfer syntax (Tables 107-108, p. 593-594), which does
    not cover Modbus. 32-bit rows, including energy and operating hours, were left out. B37574 states big-endian
    with the high word first for the 3000XT; confirmation for the 3400/3500 would unlock these rows.
  owner: vendor
  class: 9
- id: c09-woodward-37528-j1939-sentinels
  kind: doc-ambiguity
  vendor: Woodward
  models: [easYgen-3400, easYgen-3500]
  summary: J1939 invalid sentinels are taken from the display table, matched by index.
  evidence: >-
    37528J 7.5.1 "Standard visualization messages" pp. 595-596: Index 15308 / 15202 / 15205 with "Display with defective
    sensor" 32766 and "missing sensor" 32767 (resolution 1 rpm / 1 °C / 1 kPa); Protocol 5010 rows 450202, 450203,
    450206 (multiplier 1).
  detail: >-
    The manual does not say in the Modbus chapter that the register carries the same value. The extractor requires
    the resolution and unit to equal the 5010 multiplier and unit, and computes raw = display / multiplier. Engine
    stop information (450196) has its sentinels 65535/65279 stated in the 5010 row itself.
  owner: vendor
  class: 9
- id: c09-woodward-b37574-scale-column
  kind: doc-ambiguity
  vendor: Woodward
  models: [easYgen-3200XT]
  summary: >-
    B37574 does not define the Protocol 5010 "Scale" column ("*10", "*100", "*1000").
  evidence: >-
    B37574 9.2.4 Protocol 5010, e.g. 50009 Generator frequency Hz *100 (p. 987), 50052 Battery voltage V *10 (p.
    990), 50366 Gen. real energy MWh *100 and 50370 Gen. hours of operation h *100 (p. 1023).
  detail: >-
    Read as raw = value x N (exponent10 = -log10 N). 37528J corroborates it with multipliers 0.01 (450010 frequency),
    0.1 (450053 battery) and 0,01 (450367 energy, 450371 hours), but that is a different manual. Ask Woodward to
    define the column.
  owner: vendor
  class: 9
- id: c09-woodward-b37574-j1939-no-sentinels
  kind: doc-ambiguity
  vendor: Woodward
  models: [easYgen-3200XT]
  summary: B37574 gives no raw "not available" values for J1939 measurements.
  evidence: >-
    B37574 Protocol 5010 rows 50201-50231 (p. 1019); the J1939 chapter (p. 904) says only that "Error" is displayed
    for a defective sensor and "Missing" for a missing sensor, without numeric values.
  detail: >-
    The 3200XT contract has no invalid sentinels for J1939 coolant temperature and oil pressure. 37528J uses 32766/32767
    for the 3400/3500; the 3000XT may do the same but the manual does not say so.
  owner: vendor
  class: 9
- id: c09-woodward-b37574-model-column
  kind: model-scope
  vendor: Woodward
  models: [easYgen-3200XT]
  summary: The 3100XT/3200XT manual's Protocol 5010 table marks rows for EG3500XT-P1/P2.
  evidence: >-
    B37574 pp. 988-1023 Model column (e.g. 50024 Busbar 1 Voltage L2-L3 "EG3500XT-P2").
  detail: >-
    The table is shared with the 3400XT/3500XT. Only rows marked "All" were mapped. The table does not distinguish
    3100XT-P1 from 3200XT-P1, so the 3200XT contract could also serve the 3100XT-P1 if the roster wants it.
  owner: maintainer
  class: 9
- id: c09-woodward-bitlist-int16
  kind: question
  vendor: Woodward
  models: [easYgen-3200XT]
  summary: BITLIST registers declared int16 are read as u16 for mask and flags.
  evidence: >-
    B37574 50099 Control mode "int16 BITLIST" Mask 000Fh (p. 991); 50120 Alarms 1 latched int16 BITLIST (p. 999).
  detail: >-
    Spec 6.3 allows masks only on u16/u32/u64, so the declared int16 cannot carry the mask. Reading the same 16
    bits as u16 gives identical bits. Should the draft say that a mask or flag set reads the register as unsigned
    regardless of a vendor's declared signedness, or allow masks on signed types?
  decision: D6
  owner: maintainer
  class: 9
- id: c09-woodward-exponent-stability
  kind: question
  vendor: Woodward
  models: [easYgen-3400, easYgen-3500, easYgen-3200XT]
  summary: >-
    The exponent registers are configuration parameters; their stability is left at the default.
  evidence: >-
    37528J p. 405 / B37574 p. 633-634: parameters 3181-3183 "adjust the format of the 16 bit ... values in the data
    telegram"; Protocol 5010 rows 450002-450004 / 50001-50003.
  detail: >-
    W005 expects a referenced scale factor to be constant or session. The manuals present these as settings but
    do not say whether they can change while connected (parameters are writable over Modbus), so the points carry
    no stability. Should configuration-backed scale factors be marked session?
  decision: D9
  owner: maintainer
  class: 9
- id: c10-negated-scale-factor
  kind: spec-gap
  vendor: Kipp & Zonen
  models: [SMP3, SMP6, SMP10]
  summary: >-
    A scale-factor register that divides by 10^SF cannot be expressed; exponent10 references only multiply.
  evidence: >-
    Smart Pyranometer Modbus Communication Manual 0426210, p5, IO_SCALE_FACTOR (PDU address 4, S16): "2 floating
    point result = integer register X / 100; 1 ... / 10; 0 ... X; -1 ... X * 10", applying to IO_SENSOR1_DATA (5),
    IO_RAW_SENSOR1_DATA (6), IO_SENSOR2_DATA (10), IO_RAW_SENSOR2_DATA (11).
  detail: >-
    exponent10: {point: scale_factor} computes raw × 10^SF, the inverse of the vendor rule. E007 forbids a conversion
    on the referenced point, so multiplier -1 cannot negate it, and the factor is dynamic (IO_AUTO_RANGE), so variants
    do not help. The contracts carry the irradiance unconverted and unitless with the rule in the description. Options
    for the maintainer: a sign on the reference (for example exponent10: {point: scale_factor, negate: true}) or
    allowing an integer multiplier of -1 on the referenced point.
  decision: D9 (D6)
  regression: >-
    input registers 4 = 0x0002, 5 = 0x3039 -> irradiance 123.45 W/m2; 4 = 0xFFFF, 5 = 0x0064 -> 1000 W/m2 (the current
    draft with exponent10 {point} would give 1234500 and 10).
  owner: maintainer
  class: 10
- id: c10-config-selected-unit
  kind: question
  vendor: EKO Instruments
  models: [MS-60S]
  summary: >-
    Internal temperature unit (°C/°F/K) is chosen by a device setting that the S-series map does not expose.
  evidence: >-
    MS-60/MS-60S manual Ver. 5, p64 Table A4-9 register 22-23 "Unit: (°C / °F / K)"; the temperature unit setting
    is made in the Hibi software.
  detail: >-
    The unit is omitted and explained in the description. Variants (5.6) are defined for firmware/hardware subsets
    and corpus/run.py cannot emit them; should configuration-selected units be expressed as variants, or stay out
    of scope?
  decision: D13 (D3)
  owner: maintainer
  class: 10
- id: c10-register-type-profiles
  kind: question
  vendor: EKO Instruments
  models: [MS-40S, MS-60S, MS-80S]
  summary: >-
    Register 103 switches registers 0-49 between four maps (S-, M-, SMP-, SRD-series); only the default S-series
    is mapped.
  evidence: >-
    MS-80S manual Ver. 8 p64 "The contents of registers No. 0 to 49 are switched according to the register type
    setting (No.103)"; p67-68 Tables A4-9 to A4-12; the M-series map (Table A4-10) stores floats LSW first (Sensitivity
    LSW at 16, MSW at 17). The numeric values of register 103 are not documented.
  detail: >-
    Separate contracts per profile or variants keyed by a configuration register? run.py has no way to pass variants
    from an extractor. Contracts are named s-series so other profiles can be added.
  decision: D3 (D7)
  owner: maintainer
  class: 10
- id: c10-scaling-factor-register
  kind: question
  vendor: Hukseflux
  models: [SR20-D2]
  summary: >-
    Registers 8 and 9 "Scaling factor irradiance/temperature, Default = 100" have no stated effect on the data registers.
  evidence: >-
    SR20-D2 manual v2404, p34 Table 6.3.4 rows 8 and 9; p35 "Register 8, Scaling factor irradiance, default scaling
    factor is 100."
  detail: >-
    The manual gives irradiance in fixed 0.01 W/m2 units, matching the default 100. If a different value changes
    the resolution as a divisor, the draft cannot express it (same shape as c10-negated-scale-factor). Mapped as
    a plain u16 with fixed exponent10 -2 on the irradiance; needs vendor confirmation.
  decision: D9 (D6)
  owner: vendor
  class: 10
- id: c10-coherent-multiword-read
  kind: question
  vendor: Hukseflux
  models: [SR20-D2, SR30-M2-D1]
  summary: >-
    Vendor requires the MSW and LSW of a 32-bit value in one request; the draft does not say a multi-register point
    is read in one request.
  evidence: >-
    SR20-D2 manual v2404 p35 "MSW and LSW should be read together in one request"; SR30-M2-D1 manual v2508 p84 "both
    16 bit Modbus registers must be read in a single Modbus request".
  detail: >-
    Section 7 lets runtimes plan reads freely within maxReadRegisters. Should the draft state that a multi-register
    point is never split across requests, or should constraints be able to say so?
  decision: D10
  owner: maintainer
  class: 10
- id: c10-vendor-function-code
  kind: question
  vendor: IMT Technology
  models: [Si-RS485TC-T-MB, Si-RS485TC-2T-MB, Si-RS485TC-T-Tm-MB]
  summary: >-
    Serial number, firmware version and bus parameters are only available through vendor function code 0x46.
  evidence: >-
    Modbus Specification Si-RS485…-MB (January 2026), p1 and p2 "0x46: Communication Parameter".
  detail: >-
    Contracts stay at 4-5 points because the standard register map has nothing else. Is identity data behind a user-defined
    function code in scope for a device contract?
  decision: D3
  owner: maintainer
  class: 10
- id: c10-imt-address-base
  kind: doc-ambiguity
  vendor: IMT Technology
  models: [Si-RS485TC-T-MB, Si-RS485TC-2T-MB, Si-RS485TC-T-Tm-MB]
  summary: >-
    Zero-based addressing is logically forced (the register list starts at 0) but never stated; please confirm.
  evidence: >-
    Modbus Specification Si-RS485…-MB p1 register table (register 0 = irradiance), p2 compatibility table (register
    1). No worked request example. The Si-Sensor-RS485 instruction sheet, the Si-Modbus-Configurator documentation
    and the Si-Sensor data sheet do not state the base either.
  detail: >-
    Evidence policy rule 3: register 0 cannot be a one-based number, so the numbers are PDU addresses. The extractor
    requires the lowest register to be 0, and info.description says the base is inferred. Confirm, or downgrade
    the three models to needs-check until a capture or vendor statement exists.
  decision: D4
  owner: maintainer
  class: 10
- id: c10-imt-table
  kind: doc-ambiguity
  vendor: IMT Technology
  models: [Si-RS485TC-T-MB, Si-RS485TC-2T-MB, Si-RS485TC-T-Tm-MB]
  summary: >-
    The register list sits under the 0x03 and 0x04 entries of the function-code list; mapped as input registers.
  evidence: >-
    Modbus Specification Si-RS485…-MB p1 "Supported function codes" with "0x03: Read Holding Register" and "0x04:
    Read Input Register", then both register tables (p1, p2), then "0x08: Diagnostics" and "0x46: Communication
    Parameter" (p2). No sentence or frame example names the table; the companion IMT documents do not either.
  detail: >-
    The extractor requires this structure (0x03, 0x04, the two tables, then 0x08 and 0x46) and maps the list as
    input registers, which FC 0x04 reads. This treats the structure as the statement that the list is what the read
    functions return. Confirm that 0x03 and 0x04 return the same registers, or downgrade the three models to needs-check
    if the structure is not accepted as a statement.
  owner: maintainer
  class: 10
- id: c10-kipp-float-word-order
  kind: doc-ambiguity
  vendor: Kipp & Zonen
  models: [SMP3, SMP6, SMP10]
  summary: F32 registers (10006 onward) have no stated word order; left out.
  evidence: >-
    Communication Manual p3 rows 10006-10018 (FL_SENSOR1_DATA etc., F32); no MSB/LSB note. The SMP Series operational
    manual V2.0 does not state it either.
  detail: >-
    Map the float registers once the vendor states the word order or a capture shows it.
  owner: vendor
  class: 10
- id: c10-sr30-word-order
  kind: doc-ambiguity
  vendor: Hukseflux
  models: [SR30-M2-D1]
  summary: >-
    SR30-M2-D1 manual never states which register of an S32/U32/Float value is the MSW.
  evidence: >-
    SR30-M2-D1 user manual v2508: register table rows 2+3 (S32 irradiance), 41+42 (Float); p56 "register 0x0002
    and 0x0003 combined is a signed 32 bit integer"; p69 and p84 only say MSW and LSW must be read in one request.
    No MSW/LSW assignment and no worked example.
  detail: >-
    The SR20-D2 manual states MSW first, but carrying that over would be a guess. A 16-bit-only contract was possible
    but would lack the core irradiance, so the model stays needs-check.
  owner: vendor
  class: 10
- id: c10-sr20-model-string
  kind: doc-ambiguity
  vendor: Hukseflux
  models: [SR20-D2]
  summary: >-
    Sensor model string (registers 32-39) has no stated character order within a register; left out.
  evidence: >-
    SR20-D2 manual v2404 p36 "String of 8 registers. This register will return 8 numbers, which correspond with
    ASCII characters."
  detail: >-
    The SR15 manual's appendix example puts the first character in the low byte (byteOrder little), which suggests
    the SR20-D2 does the same, but this manual does not say so.
  owner: vendor
  class: 10
- id: c10-apogee-shift-direction
  kind: doc-ambiguity
  vendor: Apogee Instruments
  models: [SP-722]
  summary: >-
    SP-722 integer registers are "shifted one/three decimal point(s) to the left"; the scale direction is ambiguous.
  evidence: >-
    SP-722-SS manual p13 integer registers 44-48 and 51; the SP-422/SP-522 manuals say "(multiplied by 10)".
  detail: >-
    Shifting the decimal point left divides, but the values are integer copies of floats, which implies multiplication.
    Left out until the vendor confirms the scale.
  owner: vendor
  class: 10
- id: c10-sr15-d1a3-scope
  kind: model-scope
  vendor: Hukseflux
  models: [SR15-D1A3]
  summary: The SR15 digital series manual does not list SR15-D1A3 as a model.
  evidence: >-
    SR15 digital series user manual v2504 p12 Table 1.1.1 ordering codes SR15-D1 and SR15-D2A2; "SR15-D1A3" appears
    only in heading 5.12.1 (p40). D1A3 is an SR05 suffix (SR05-D1A3).
  detail: >-
    Confirm the intended model (likely SR15-D1); then map it with the Hukseflux extractor.
  owner: maintainer
  class: 10
- id: c10-sr15-model-name-example
  kind: vendor-erratum
  vendor: Hukseflux
  models: [SR15-D1A3]
  summary: >-
    SR15 appendix sensor-model example hex encodes "SR05-D1A3" while its ASCII row claims SR15-D2A2.
  evidence: >-
    SR15 digital series user manual v2504, p74 appendix 9.12 sensor model string example.
  detail: Report to the vendor.
  owner: vendor
  class: 10
- id: c10-sr20-example-register
  kind: vendor-erratum
  vendor: Hukseflux
  models: [SR20-D2]
  summary: >-
    The body temperature example requests register 6 but labels the response "Content of register 7".
  evidence: >-
    SR20-D2 manual v2404 p42 "[00][06] = Start register" then "[08][B1] = Content of register 7" and "Temperature
    = Register 7 x 0.01".
  detail: Register 6 is body temperature per Table 6.3.4; the contract follows the table.
  owner: vendor
  class: 10
- id: c10-sr20-sign-bit-text
  kind: vendor-erratum
  vendor: Hukseflux
  models: [SR20-D2]
  summary: >-
    Float appendix reasons "1098005873 < 2147483647 so sign bit = 1", which contradicts the positive result.
  evidence: SR20-D2 manual v2404 p65 appendix 9.11.
  detail: >-
    The decoded example value 15.14 is positive; the extractor checks the decode, not the reasoning text.
  owner: vendor
  class: 10
- id: c10-sr30-hex-notation
  kind: vendor-erratum
  vendor: Hukseflux
  models: [SR30-M2-D1]
  summary: >-
    SR30 manual prefixes decimal register numbers with 0x and gives coil numbers that disagree with their decimal
    values.
  evidence: >-
    SR30-M2-D1 manual v2508 p56 "serial number in register 0x0040" (table: register 40); p57 "coil 0x0001 (decimal
    value 0)".
  detail: Adds to the address-notation doubt for the SR30 beyond the missing word order.
  owner: vendor
  class: 10
- id: c10-eko-ms60s-model-code
  kind: vendor-erratum
  vendor: EKO Instruments
  models: [MS-60S]
  summary: >-
    MS-60S S-series row 0 gives no model code, while register 100 shows 0x0110 (the MS-80S code).
  evidence: MS-60/MS-60S manual Ver. 5 p64 Table A4-9 row 0; p68 Table A4-15 register 100.
  detail: model_code is mapped without an enum for MS-60S.
  owner: vendor
  class: 10
- id: c10-kipp-naming
  kind: vendor-erratum
  vendor: Kipp & Zonen
  models: [SMP3, SMP6, SMP10]
  summary: Overview and detail tables disagree on names and defaults.
  evidence: >-
    Communication Manual overview tables p3-4 vs details p5-8: IO_UNDEFLOW_ERROR vs IO_UNDERFLOW_ERROR; IO_ROUND
    vs IO_ROUNDOFF; IO_FASTRESPONSE default 0 vs "ON"; IO_TRACKING_FILTER default 1 vs "OFF"; discrete footnote
    (1) vs (2); IO_STATUS_FLAGS refers to "U_STATUS_FLAGS"; demo C switch lacks break.
  detail: >-
    The extractor maps IO_UNDEFLOW_ERROR to its detail row explicitly; no coil defaults are used.
  owner: vendor
  class: 10
- id: c10-apogee-label-unit
  kind: vendor-erratum
  vendor: Apogee Instruments
  models: [SP-422, SP-522]
  summary: >-
    Register label "calibrated output watts" while the quantity is irradiance in W m-2.
  evidence: SP-422 manual p14 register 0-1 label; p5 and p7 specifications in W m-2.
  detail: >-
    Unit W/m2 taken from the stated measurement unit; the extractor requires "W m-2" in the manual.
  owner: vendor
  class: 10
- id: c10-extractor-variants
  kind: tooling
  vendor: EKO Instruments
  models: [MS-40S, MS-60S, MS-80S]
  summary: >-
    corpus/run.py accepts only points, components and constraints from an extractor, so variants cannot be emitted.
  evidence: corpus/run.py build_contract, "Unexpected extractor result keys".
  detail: >-
    Needed if configuration- or firmware-dependent maps (EKO register types, IMT firmware ranges) are to be modelled.
  owner: tooling
  class: 10
- id: c10-pdf-table-helpers
  kind: tooling
  vendor: Hukseflux
  models: [SR20-D2]
  summary: >-
    Suggest shared sourcelib helpers for column splitting by header positions and framed multi-register PDF rows.
  evidence: >-
    corpus/extractors/hukseflux_sr_digital.py table_rows, eko_instruments_ms_s_series.py wide_rows, apogee_instruments_sp_modbus.py
    float_rows/integer_rows each implement it locally.
  detail: A sourcelib helper would cut repeated layout parsing.
  owner: tooling
  class: 10
- id: x-undefined-scale-marks
  kind: doc-ambiguity
  class: [5, 9]
  vendor: Datakom, SmartGen, Woodward, Vaisala
  summary: >-
    Several register lists mark scaled values ("x10", "(*10)", "*100", "°C*10") without defining the direction of
    the factor.
  evidence: >-
    c09-datakom-coeff-column (DKG COEFF column), c09-smartgen-scale-marks (HGM9510/HGM9530N), c09-woodward-b37574-scale-column
    (B37574 Protocol 5010), c05-opt100-scaled-int-notation (OPT100 Table 33).
  detail: >-
    Class 9 maps these as register = value x N with multiplier 1/N, because the stated ranges and physical plausibility
    leave no other reading (for example "x100" on a 16-bit frequency). Each affected contract says so in info.description.
    Class 5 maps only unscaled OPT100 values, because "ppmv*0.1" reads either way. Confirm the class 9 reading,
    or move those models to needs-check.
  related:
  - c09-datakom-coeff-column
  - c09-smartgen-scale-marks
  - c09-woodward-b37574-scale-column
  - c05-opt100-scaled-int-notation
  owner: maintainer
- id: x-sourcelib-pdf-tables
  kind: tooling
  class: [1, 3, 4, 5, 6, 7, 9, 10]
  vendor: several
  summary: >-
    Extractors carry their own PDF table parsing (layout columns, wrapped rows, word boxes, raw text order); sourcelib
    has none of it.
  evidence: >-
    c01-tooling-pdf-columns, c03-layout-table-rows, c04-tooling-pdf-wrapped-cells, c05-tooling-column-helpers, c06-sourcelib-pdf-word-boxes,
    c07-sourcelib-layout-helpers, c09-deif-pdf-word-boxes, c09-smartgen-pdf-raw-text, c10-pdf-table-helpers.
  detail: >-
    Move the shared patterns (column split by header positions, wrapped-cell joining, pdftotext -bbox word boxes,
    raw mode) into sourcelib once two extractors use the same one, and keep extractor output byte-identical.
  related:
  - c01-tooling-pdf-columns
  - c03-layout-table-rows
  - c04-tooling-pdf-wrapped-cells
  - c05-tooling-column-helpers
  - c06-sourcelib-pdf-word-boxes
  - c07-sourcelib-layout-helpers
  - c09-deif-pdf-word-boxes
  - c09-smartgen-pdf-raw-text
  - c10-pdf-table-helpers
  owner: tooling
- id: x-poppler-layout-version
  kind: tooling
  class: [1, 2, 3, 4, 5, 6, 7, 8, 9, 10]
  vendor: several
  summary: >-
    Most PDF extractors parse pdftotext -layout text, whose spacing and glyph order change between Poppler versions;
    CI uses the runner image's poppler-utils.
  evidence: >-
    DURApulse GS4 p. 312 (2100h error codes): Poppler 26.11 gives "91~98: <BEL>reserved", Ubuntu 24.04's Poppler
    24.02 gives "r<BEL> eserved" and "U<BEL> phase", so the first CI run of the full corpus failed on this source
    only.
  detail: >-
    The GS4 error-code list now reads pdftotext -bbox word boxes, joining touching boxes, and gives identical output
    on both versions. All 61 sources verify on Ubuntu 24.04 (Python 3.12, Poppler 24.02) and locally (Python 3.15,
    Poppler 26.11). An ubuntu-latest image upgrade can still change the layout text: pin the corpus jobs to ubuntu-24.04,
    or move layout-sensitive tables to word boxes in sourcelib.
  related: [c08-sourcelib-pdf-control-chars, x-sourcelib-pdf-tables]
  owner: tooling
- id: x-extractor-variants
  kind: tooling
  class: [6, 8, 10]
  vendor: several
  summary: >-
    run.py builds one variant-free contract from one source; configuration-dependent layouts and adapter-plus-drive
    manuals cannot be generated.
  evidence: c06-corpus-variants, c10-extractor-variants, c08-multi-source-contracts.
  detail: >-
    Let an extractor return variants, and let a contract name several sources, once the draft's variants.match covers
    configuration (see the configuration theme).
  related:
  - c06-corpus-variants
  - c10-extractor-variants
  - c08-multi-source-contracts
  owner: tooling
